,kVp_kV,InherentFiltration_mmAl,AddedFiltration_mmCu,AddedFiltration_mmAl,AddedFiltration_mmAir,DeviceModel,AcquisitionPlane,AnodeAngle_deg,HVL_mmAl,LabName,MeasurementDate
0,25.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,0.7831282088415233,U104,20180412
1,25.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,0.9751846766909921,U104,20180412
2,25.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,1.1843383496937576,U104,20180412
3,25.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,1.2852684214320587,U104,20180412
4,25.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,0.8606614299051353,U104,20180412
5,25.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.0127985165783617,U104,20180412
6,25.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,1.1950257796491428,U104,20180412
7,25.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,1.2883255476425182,U104,20180412
8,26.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,0.8381788653530371,U104,20180412
9,26.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.0553583953698968,U104,20180412
10,26.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,1.2973550584013782,U104,20180412
11,26.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,1.4190865333937368,U104,20180412
12,26.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,0.9248241259965755,U104,20180412
13,26.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.0981143111613036,U104,20180412
14,26.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,1.309872589324199,U104,20180412
15,26.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,1.4229199250529678,U104,20180412
16,27.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,0.8930529463488109,U104,20180412
17,27.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.1364911793004424,U104,20180412
18,27.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,1.4136025617966805,U104,20180412
19,27.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,1.5574017292030877,U104,20180412
20,27.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,0.9890980548334876,U104,20180412
21,27.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.1846699028144525,U104,20180412
22,27.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,1.428048416236988,U104,20180412
23,27.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,1.562033062025508,U104,20180412
24,28.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,0.9476336505890921,U104,20180412
25,28.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.218330333832539,U104,20180412
26,28.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,1.5327721206166207,U104,20180412
27,28.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,1.700214252692626,U104,20180412
28,28.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.053319049078817,U104,20180412
29,28.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.2721934469355876,U104,20180412
30,28.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,1.5492816489647232,U104,20180412
31,28.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,1.7057154345782035,U104,20180412
32,29.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.001738492682851,U104,20180412
33,29.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.3003902591691952,U104,20180412
34,29.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,1.6535592017842653,U104,20180412
35,29.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,1.8449146071767084,U104,20180412
36,29.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.1172026917346296,U104,20180412
37,29.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.3600895734240088,U104,20180412
38,29.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,1.6721413045058766,U104,20180412
39,29.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,1.8512038019909682,U104,20180412
40,30.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.0552461461285618,U104,20180412
41,30.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.382386044989529,U104,20180412
42,30.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,1.775802877049661,U104,20180412
43,30.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,1.9927337308619901,U104,20180412
44,30.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.1805682632030214,U104,20180412
45,30.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.4480476261994424,U104,20180412
46,30.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,1.796552102561772,U104,20180412
47,30.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,1.9999082137707502,U104,20180412
48,31.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.1081830122904959,U104,20180412
49,31.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.4641965668764787,U104,20180412
50,31.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,1.8993241794990499,U104,20180412
51,31.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,2.143237504311792,U104,20180412
52,31.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.2433912327154237,U104,20180412
53,31.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.5359216748904205,U104,20180412
54,31.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,1.9223358569715292,U104,20180412
55,31.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,2.151323753414942,U104,20180412
56,32.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.160365698448384,U104,20180412
57,32.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.5455000613690972,U104,20180412
58,32.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.023450441424516,U104,20180412
59,32.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,2.295294660837872,U104,20180412
60,32.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.3054451833370548,U104,20180412
61,32.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.6233471194520823,U104,20180412
62,32.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.0487763025204124,U104,20180412
63,32.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,2.304286427916086,U104,20180412
64,33.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.2117773949266912,U104,20180412
65,33.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.626200732316632,U104,20180412
66,33.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.148052782066692,U104,20180412
67,33.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,2.449216964111739,U104,20180412
68,33.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.3666927724994755,U104,20180412
69,33.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.7102195342388604,U104,20180412
70,33.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.1757755550872115,U104,20180412
71,33.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,2.4591886905443414,U104,20180412
72,34.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.2624472034054492,U104,20180412
73,34.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.7062892499685813,U104,20180412
74,34.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.2731840084110013,U104,20180412
75,34.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,2.605472334590451,U104,20180412
76,34.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.4271605568656704,U104,20180412
77,34.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.7965394642755024,U104,20180412
78,34.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.3034295158139244,U104,20180412
79,34.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,2.616541601772018,U104,20180412
80,35.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.312362521409046,U104,20180412
81,35.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.7857348293158386,U104,20180412
82,35.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.398891874983702,U104,20180412
83,35.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,2.7642942636986954,U104,20180412
84,35.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.4868379919190433,U104,20180412
85,35.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.8822924002671169,U104,20180412
86,35.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.431813141557562,U104,20180412
87,35.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,2.7765869703309223,U104,20180412
88,36.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.361531644547217,U104,20180412
89,36.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.8644675789962204,U104,20180412
90,36.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.524811268621526,U104,20180412
91,36.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,2.924557280282352,U104,20180412
92,36.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.5457166925913064,U104,20180412
93,36.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,1.9673842760568974,U104,20180412
94,36.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.5605102534302997,U104,20180412
95,36.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,2.93810006605117,U104,20180412
96,37.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.4099513847163576,U104,20180412
97,37.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,1.9423924510361879,U104,20180412
98,37.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.6503876632517547,U104,20180412
99,37.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,3.0847465971835195,U104,20180412
100,37.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.603769041597973,U104,20180412
101,37.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.051677490207541,U104,20180412
102,37.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.688884917646078,U104,20180412
103,37.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,3.099481101571155,U104,20180412
104,38.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.45762420726843,U104,20180412
105,38.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.019437469145637,U104,20180412
106,38.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.7752843871660544,U104,20180412
107,38.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,3.2444573915228467,U104,20180412
108,38.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.6609791822393898,U104,20180412
109,38.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.1350717206844685,U104,20180412
110,38.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.8165775463803904,U104,20180412
111,38.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,3.2603601325086617,U104,20180412
112,39.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.504559692012346,U104,20180412
113,39.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.0955713297879126,U104,20180412
114,39.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,2.8994140181228447,U104,20180412
115,39.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,3.403933666355831,U104,20180412
116,39.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.7173489700157614,U104,20180412
117,39.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.2175286654643824,U104,20180412
118,39.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,2.9435175558708564,U104,20180412
119,39.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,3.421040164526442,U104,20180412
120,40.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.550767754362492,U104,20180412
121,40.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.1707816907444624,U104,20180412
122,40.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.0227697343107014,U104,20180412
123,40.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,3.563457345331031,U104,20180412
124,40.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.7728864928337456,U104,20180412
125,40.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.2990374719240365,U104,20180412
126,40.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.0697202864471755,U104,20180412
127,40.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,3.581840706815805,U104,20180412
128,41.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.5963635439064385,U104,20180412
129,41.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.2451435883191637,U104,20180412
130,41.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.145383941455461,U104,20180412
131,41.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,3.722870630298296,U104,20180412
132,41.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.8276890013223095,U104,20180412
133,41.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.3796705641351497,U104,20180412
134,41.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.1952106604261195,U104,20180412
135,41.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,3.7425735310631234,U104,20180412
136,42.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.6412473077860752,U104,20180412
137,42.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.3185364328753857,U104,20180412
138,42.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.2670114969660426,U104,20180412
139,42.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,3.8814175616041644,U104,20180412
140,42.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.8816522323916358,U104,20180412
141,42.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.459297715983418,U104,20180412
142,42.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.3197133059915167,U104,20180412
143,42.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,3.9024237277311435,U104,20180412
144,43.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.6854735514154475,U104,20180412
145,43.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.390996607521917,U104,20180412
146,43.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.3875561128748237,U104,20180412
147,43.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,4.038776212517072,U104,20180412
148,43.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.9348298519120133,U104,20180412
149,43.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.537943877170793,U104,20180412
150,43.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.4431154678467166,U104,20180412
151,43.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,4.061060192926958,U104,20180412
152,44.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.7290899767839685,U104,20180412
153,44.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.4625582531996444,U104,20180412
154,44.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.506990530148179,U104,20180412
155,44.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,4.194942425877497,U104,20180412
156,44.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,1.987269750433428,U104,20180412
157,44.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.615638948523123,U104,20180412
158,44.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.5653912075223966,U104,20180412
159,44.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,4.2184989625307905,U104,20180412
160,45.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.7721364818641183,U104,20180412
161,45.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.533242679096655,U104,20180412
162,45.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.6252927343319836,U104,20180412
163,45.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,4.350004206193282,U104,20180412
164,45.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.039011716696856,U104,20180412
165,45.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.6924003792667466,U104,20180412
166,45.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.68652648542676,U104,20180412
167,45.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,4.374851137220463,U104,20180412
168,46.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.8146359033321482,U104,20180412
169,46.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.6030473537364975,U104,20180412
170,46.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.742344048242829,U104,20180412
171,46.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,4.50365892316682,U104,20180412
172,46.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.0900753652373605,U104,20180412
173,46.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.7682171495977057,U104,20180412
174,46.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.8063932724682785,U104,20180412
175,46.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,4.529801426087789,U104,20180412
176,47.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.8566002380181692,U104,20180412
177,47.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.671934143348901,U104,20180412
178,47.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.857899484220915,U104,20180412
179,47.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,4.655282600821013,U104,20180412
180,47.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.1404620832824977,U104,20180412
181,47.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.8430321272394705,U104,20180412
182,47.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,3.924722458660109,U104,20180412
183,47.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,4.682692868831997,U104,20180412
184,48.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.8980418273714372,U104,20180412
185,48.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.7398779466194187,U104,20180412
186,48.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,3.971784487559589,U104,20180412
187,48.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,4.804532041546664,U104,20180412
188,48.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.1901769149724073,U104,20180412
189,48.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.9168062593556736,U104,20180412
190,48.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.041325392128614,U104,20180412
191,48.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,4.833174008887972,U104,20180412
192,49.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.9389736824947033,U104,20180412
193,49.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.8068690128897877,U104,20180412
194,49.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.083943568557514,U104,20180412
195,49.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,4.951403708569423,U104,20180412
196,49.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.23922916418561,U104,20180412
197,49.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,2.9895237036963773,U104,20180412
198,49.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.156148412958059,U104,20180412
199,49.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,4.98125269679349,U104,20180412
200,50.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,1.979420335206928,U104,20180412
201,50.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.872916601156169,U104,20180412
202,50.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.194331948664514,U104,20180412
203,50.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,5.095971748665654,U104,20180412
204,50.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.287644040316393,U104,20180412
205,50.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.0611881427395513,U104,20180412
206,50.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.269150728584508,U104,20180412
207,50.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,5.127020471625606,U104,20180412
208,51.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.0195645978491514,U104,20180412
209,51.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,2.9382227272358046,U104,20180412
210,51.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.30325798274096,U104,20180412
211,51.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,5.238634222349977,U104,20180412
212,51.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.3356046004258837,U104,20180412
213,51.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.13201199714919,U104,20180412
214,51.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.380649256744254,U104,20180412
215,51.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,5.270877832636349,U104,20180412
216,52.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.0593033620307564,U104,20180412
217,52.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.0027102872603786,U104,20180412
218,52.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.41057128044821,U104,20180412
219,52.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,5.379182118720446,U104,20180412
220,52.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.383026991121259,U104,20180412
221,52.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.20191432532251,U104,20180412
222,52.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.490486708682437,U104,20180412
223,52.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,5.412607585789445,U104,20180412
224,53.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.098674933608406,U104,20180412
225,53.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.0664580570344406,U104,20180412
226,53.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.51645523470724,U104,20180412
227,53.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,5.517798850044827,U104,20180412
228,53.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.4299605082821465,U104,20180412
229,53.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.270985613195666,U104,20180412
230,53.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.59885108001817,U104,20180412
231,53.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,5.552386580023209,U104,20180412
232,54.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.1377129178394094,U104,20180412
233,54.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.1295159851290157,U104,20180412
234,54.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.620987001913668,U104,20180412
235,54.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,5.6545757500235965,U104,20180412
236,54.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.4764440952663436,U104,20180412
237,54.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.3392803629424415,U104,20180412
238,54.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.70582187500804,U104,20180412
239,54.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,5.690308627831608,U104,20180412
240,55.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.176444160815366,U104,20180412
241,55.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.191922322535413,U104,20180412
242,55.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.724216665855376,U104,20180412
243,55.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,5.7895834096335745,U104,20180412
244,55.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.52250992251005,U104,20180412
245,55.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.406839730594589,U104,20180412
246,55.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.811451910279796,U104,20180412
247,55.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,5.826449037468733,U104,20180412
248,56.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.214891490761887,U104,20180412
249,56.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.25370648414133,U104,20180412
250,56.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.826153706267935,U104,20180412
251,56.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,5.922760871847035,U104,20180412
252,56.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.5681851377243414,U104,20180412
253,56.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.4736934541391467,U104,20180412
254,56.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,4.915748577743443,U104,20180412
255,56.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,5.960743099105954,U104,20180412
256,57.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.2530671084293,U104,20180412
257,57.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.314873855440432,U104,20180412
258,57.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,4.926757005452454,U104,20180412
259,57.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.053933197038007,U104,20180412
260,57.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.6134807493501966,U104,20180412
261,57.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.5398440762660344,U104,20180412
262,57.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.018664190302188,U104,20180412
263,57.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.093005424722258,U104,20180412
264,58.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.2909959641289515,U104,20180412
265,58.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.375443544637655,U104,20180412
266,58.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.0259958205573945,U104,20180412
267,58.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.182972973425624,U104,20180412
268,58.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.6584219443952386,U104,20180412
269,58.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.6053073023451474,U104,20180412
270,58.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.1201625021707455,U104,20180412
271,58.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.223102744163229,U104,20180412
272,59.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.328686797451045,U104,20180412
273,59.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.435422964665424,U104,20180412
274,59.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.123854020461937,U104,20180412
275,59.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.3098419177024825,U104,20180412
276,59.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.7030183548011415,U104,20180412
277,59.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.670089535824226,U104,20180412
278,59.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.2202258393203005,U104,20180412
279,59.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.350997615225429,U104,20180412
280,60.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.366142864825813,U104,20180412
281,60.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.4948126542436087,U104,20180412
282,60.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.220328836760457,U104,20180412
283,60.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.434562204258223,U104,20180412
284,60.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.747273541039839,U104,20180412
285,60.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.7341911659282716,U104,20180412
286,60.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.318852914902945,U104,20180412
287,60.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.476716339981006,U104,20180412
288,61.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.4033634537822466,U104,20180412
289,61.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.5536157032570412,U104,20180412
290,61.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.315435544303068,U104,20180412
291,61.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.557178463761214,U104,20180412
292,61.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.7911884691884246,U104,20180412
293,61.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.797616739917614,U104,20180412
294,61.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.416060796856538,U104,20180412
295,61.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.60030598429611,U104,20180412
296,62.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.440368257460162,U104,20180412
297,62.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.611860054823597,U104,20180412
298,62.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.409218971907466,U104,20180412
299,62.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.6777537904939495,U104,20180412
300,62.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.8347856934768765,U104,20180412
301,62.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.8603962943576877,U104,20180412
302,62.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.511895455632565,U104,20180412
303,62.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.721829615796328,U104,20180412
304,63.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.4771895621475526,U104,20180412
305,63.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.6695985606015604,U104,20180412
306,63.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.501766322187584,U104,20180412
307,63.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.796394593596106,U104,20180412
308,63.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.878104442185991,U104,20180412
309,63.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.9225871490202366,U104,20180412
310,63.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.60644596581776,U104,20180412
311,63.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.841393496457801,U104,20180412
312,64.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.5138516278724805,U104,20180412
313,64.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.7268703433141277,U104,20180412
314,64.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.593146885116969,U104,20180412
315,64.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,6.913200804601246,U104,20180412
316,64.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.921173833853673,U104,20180412
317,64.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,3.98423229423003,U104,20180412
318,64.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.699784044119013,U104,20180412
319,64.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,6.959099419396637,U104,20180412
320,65.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.5503696232329816,U104,20180412
321,65.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.7837075405608136,U104,20180412
322,65.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.683418127528988,U104,20180412
323,65.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.028259500373494,U104,20180412
324,65.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,2.964015311218305,U104,20180412
325,65.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.045367608266598,U104,20180412
326,65.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.791969480021736,U104,20180412
327,65.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.075036836984451,U104,20180412
328,66.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.586756208404917,U104,20180412
329,66.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.8401323388985347,U104,20180412
330,66.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.772607965052721,U104,20180412
331,66.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.14159013778726,U104,20180412
332,66.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.006644952601704,U104,20180412
333,66.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.106017181130673,U104,20180412
334,66.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.8830297806876315,U104,20180412
335,66.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.189224165506643,U104,20180412
336,67.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.623023027883837,U104,20180412
337,67.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.8961533978645004,U104,20180412
338,67.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.8607213072489035,U104,20180412
339,67.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.253174914919107,U104,20180412
340,67.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.0490738254792413,U104,20180412
341,67.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.166188695666535,U104,20180412
342,67.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,5.972968775126197,U104,20180412
343,67.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.30164050581203,U104,20180412
344,68.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.659178684867799,U104,20180412
345,68.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,3.9517865164962913,U104,20180412
346,68.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,5.947763683872167,U104,20180412
347,68.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.362995376059703,U104,20180412
348,68.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.0913132770513667,U104,20180412
349,68.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.2258988156305755,U104,20180412
350,68.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.061789922711656,U104,20180412
351,68.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.412265914003477,U104,20180412
352,69.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.695241319093692,U104,20180412
353,69.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.00704928980744,U104,20180412
354,69.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.033752804753175,U104,20180412
355,69.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.471080129564325,U104,20180412
356,69.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.1333825625376335,U104,20180412
357,69.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.285164192955763,U104,20180412
358,69.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.149511746359813,U104,20180412
359,69.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.5211294085605065,U104,20180412
360,70.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.731335983958675,U104,20180412
361,70.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.062193073671031,U104,20180412
362,70.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.119144151238073,U104,20180412
363,70.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.577948821093696,U104,20180412
364,70.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.1754446225891497,U104,20180412
365,70.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.34426531588342,U104,20180412
366,70.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.236598736948141,U104,20180412
367,70.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.628750450709329,U104,20180412
368,71.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.7696695871393233,U104,20180412
369,71.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.121427855352104,U104,20180412
370,71.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.211155699834333,U104,20180412
371,71.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.691312279007017,U104,20180412
372,71.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.2203214698676876,U104,20180412
373,71.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.407850229374535,U104,20180412
374,71.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.330390379813341,U104,20180412
375,71.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.742798940361269,U104,20180412
376,72.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.807754770406096,U104,20180412
377,72.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.179840794071403,U104,20180412
378,72.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.300686327996718,U104,20180412
379,72.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.800311791740754,U104,20180412
380,72.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.2647981392476373,U104,20180412
381,72.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.470450043375653,U104,20180412
382,72.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.421574912711691,U104,20180412
383,72.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.852409378589326,U104,20180412
384,73.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.8455903101917466,U104,20180412
385,73.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.237452580401761,U104,20180412
386,73.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.387894631147211,U104,20180412
387,73.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,7.9054137158570335,U104,20180412
388,73.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.3088778989036287,U104,20180412
389,73.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.532094180323206,U104,20180412
390,73.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.5103258855817785,U104,20180412
391,73.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,7.958064199901306,U104,20180412
392,74.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.8831905344758275,U104,20180412
393,74.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.294301870983846,U104,20180412
394,74.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.472943499076357,U104,20180412
395,74.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.00703941298682,U104,20180412
396,74.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.3525813394650528,U104,20180412
397,74.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.592829697749034,U104,20180412
398,74.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.596819514533783,U104,20180412
399,74.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.060198106548524,U104,20180412
400,75.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.9205672064398076,U104,20180412
401,75.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.3504269864144005,U104,20180412
402,75.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.556004237637892,U104,20180412
403,75.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.105587341108151,U104,20180412
404,75.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.3959253383547616,U104,20180412
405,75.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.652705357652133,U104,20180412
406,75.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.681239961363818,U104,20180412
407,75.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.159220666689745,U104,20180412
408,76.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,2.9608359418081016,U104,20180412
409,76.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.410902675614844,U104,20180412
410,76.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.644091398477199,U104,20180412
411,76.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.20683316362816,U104,20180412
412,76.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.442660112440066,U104,20180412
413,76.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.717169572603728,U104,20180412
414,76.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.770613862150373,U104,20180412
415,76.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.260797534149802,U104,20180412
416,77.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.0008419563821755,U104,20180412
417,77.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.470429543431905,U104,20180412
418,77.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.72955118757968,U104,20180412
419,77.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.30425333274286,U104,20180412
420,77.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.4889475615441836,U104,20180412
421,77.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.7804989636541135,U104,20180412
422,77.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.857254481948195,U104,20180412
423,77.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.3585224799538,U104,20180412
424,78.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.0405942154569807,U104,20180412
425,78.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.529063594638443,U104,20180412
426,78.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.812621889171929,U104,20180412
427,78.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.398352102587733,U104,20180412
428,78.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.53480848617377,U104,20180412
429,78.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.842764705223191,U104,20180412
430,78.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,6.941417089138691,U104,20180412
431,78.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.45291093453253,U104,20180412
432,79.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.0801080696996754,U104,20180412
433,79.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.586857790764364,U104,20180412
434,79.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.893519364211702,U104,20180412
435,79.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.48955292495896,U104,20180412
436,79.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.5802671659698957,U104,20180412
437,79.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.9040330840862145,U104,20180412
438,79.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.0233320509497155,U104,20180412
439,79.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.54439433318312,U104,20180412
440,80.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.1194113470002036,U104,20180412
441,80.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.643868172409673,U104,20180412
442,80.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,6.9724315909873065,U104,20180412
443,80.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.578205494741182,U104,20180412
444,80.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.6253576950904156,U104,20180412
445,80.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,4.9643706793958415,U104,20180412
446,80.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.103199033902078,U104,20180412
447,80.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.633328092919408,U104,20180412
448,81.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.1611594067382245,U104,20180412
449,81.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.704460663731677,U104,20180412
450,81.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.054562164998241,U104,20180412
451,81.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.667220503240747,U104,20180412
452,81.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.67332355566787,U104,20180412
453,81.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.028425298424079,U104,20180412
454,81.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.186147074017714,U104,20180412
455,81.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.722485720405997,U104,20180412
456,82.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.202619625899209,U104,20180412
457,82.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.764046239766088,U104,20180412
458,82.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.134247612262017,U104,20180412
459,82.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.753294464977683,U104,20180412
460,82.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.7208040517757413,U104,20180412
461,82.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.091289965500699,U104,20180412
462,82.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.266580953636127,U104,20180412
463,82.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.80870991736618,U104,20180412
464,83.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.243805005418962,U104,20180412
465,83.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.8226889255873235,U104,20180412
466,83.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.211715808458585,U104,20180412
467,83.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.836779100995416,U104,20180412
468,83.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.7678241566261605,U104,20180412
469,83.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.153044952054715,U104,20180412
470,83.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.344739874241318,U104,20180412
471,83.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.892354361938482,U104,20180412
472,84.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.2847297233352717,U104,20180412
473,84.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.880448222450963,U104,20180412
474,84.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.287168759800748,U104,20180412
475,84.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.917976664505725,U104,20180412
476,84.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.8144093343708194,U104,20180412
477,84.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.213763904141705,U104,20180412
478,84.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.420835561970851,U104,20180412
479,84.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,8.973722485117301,U104,20180412
480,85.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.3254101097302855,U104,20180412
481,85.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.937376478537935,U104,20180412
482,85.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.360777976258993,U104,20180412
483,85.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,8.997135035057926,U104,20180412
484,85.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.860584433921641,U104,20180412
485,85.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.273510898065191,U104,20180412
486,85.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.495047462248054,U104,20180412
487,85.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.053062795495865,U104,20180412
488,86.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.365859215278053,U104,20180412
489,86.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,4.993527409442577,U104,20180412
490,86.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.43270502296399,U104,20180412
491,86.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.07447595194056,U104,20180412
492,86.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.9063728245846714,U104,20180412
493,86.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.3323515991753005,U104,20180412
494,86.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.567543798034658,U104,20180412
495,86.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.130597369295598,U104,20180412
496,87.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.4060968825024784,U104,20180412
497,87.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.048945405628652,U104,20180412
498,87.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.503076618026392,U104,20180412
499,87.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.150169146015259,U104,20180412
500,87.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.951800349911193,U104,20180412
501,87.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.390338477818013,U104,20180412
502,87.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.638456566254498,U104,20180412
503,87.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.206495860001695,U104,20180412
504,88.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.4461305388875187,U104,20180412
505,88.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.1036747928195725,U104,20180412
506,88.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.5720248838401245,U104,20180412
507,88.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.224383157704452,U104,20180412
508,88.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,3.9968835795237316,U104,20180412
509,88.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.447526539518019,U104,20180412
510,88.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.7079226853502725,U104,20180412
511,88.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.280926673017774,U104,20180412
512,89.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.485978725190315,U104,20180412
513,89.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.157754178909064,U104,20180412
514,89.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.639654959055858,U104,20180412
515,89.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.29725088516622,U104,20180412
516,89.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.041645777088055,U104,20180412
517,89.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.50396109174603,U104,20180412
518,89.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.776051319236833,U104,20180412
519,89.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.354022392191643,U104,20180412
520,90.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.5256495354610036,U104,20180412
521,90.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.211221001739119,U104,20180412
522,90.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.706062898032671,U104,20180412
523,90.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.368885916045281,U104,20180412
524,90.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.0861030900186455,U104,20180412
525,90.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.559687469414941,U104,20180412
526,90.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.842941433886145,U104,20180412
527,90.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.425896200233497,U104,20180412
528,91.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.5675502549681117,U104,20180412
529,91.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.267461978485451,U104,20180412
530,91.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.773971949457438,U104,20180412
531,91.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.439445742043231,U104,20180412
532,91.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.133056680836533,U104,20180412
533,91.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.618179233734981,U104,20180412
534,91.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.911173182132733,U104,20180412
535,91.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.496591382662256,U104,20180412
536,92.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.6092060141923743,U104,20180412
537,92.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.322931106459995,U104,20180412
538,92.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.840438404559443,U104,20180412
539,92.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.508664727835802,U104,20180412
540,92.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.179608981410619,U104,20180412
541,92.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.675786041213006,U104,20180412
542,92.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,7.977949127714281,U104,20180412
543,92.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.565963030049389,U104,20180412
544,93.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.6506258468988353,U104,20180412
545,93.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.377667387924008,U104,20180412
546,93.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.905570117434166,U104,20180412
547,93.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.576657172433078,U104,20180412
548,93.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.225775685020738,U104,20180412
549,93.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.73255592281457,U104,20180412
550,93.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,8.043379974182095,U104,20180412
551,93.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.634123778955367,U104,20180412
552,94.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.6918233159765648,U104,20180412
553,94.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.43171291179942,U104,20180412
554,94.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,7.969470065111317,U104,20180412
555,94.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.643525646336373,U104,20180412
556,94.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.271577351223516,U104,20180412
557,94.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.788539491578495,U104,20180412
558,94.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,8.10757070868865,U104,20180412
559,94.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.70117468610056,U104,20180412
560,95.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.7328202609574315,U104,20180412
561,95.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.485107271775142,U104,20180412
562,95.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,8.032226964919598,U104,20180412
563,95.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.709357997681845,U104,20180412
564,95.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.31704144733613,U104,20180412
565,95.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.843781062671665,U104,20180412
566,95.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,8.170612364018815,U104,20180412
567,95.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.767202097597163,U104,20180412
568,96.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.7736188337919856,U104,20180412
569,96.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.537889789350775,U104,20180412
570,96.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,8.09391844747296,U104,20180412
571,96.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.77423739688886,U104,20180412
572,96.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.3621811736783265,U104,20180412
573,96.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.898327343176384,U104,20180412
574,96.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,8.232584061266161,U104,20180412
575,96.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.832288194011145,U104,20180412
576,97.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.8142230627548184,U104,20180412
577,97.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.5900882987446865,U104,20180412
578,97.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,8.154624541503106,U104,20180412
579,97.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.838217950754437,U104,20180412
580,97.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.407004059748825,U104,20180412
581,97.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,5.9522151959820135,U104,20180412
582,97.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,8.293565766258387,U104,20180412
583,97.0,3.1,0.9,1,750,Allura Clarity,Plane B,11,9.89648563692094,U104,20180412
584,98.0,3.1,0.0,0,750,Allura Clarity,Plane B,11,3.8546414343676227,U104,20180412
585,98.0,3.1,0.1,0,750,Allura Clarity,Plane B,11,5.641705040555303,U104,20180412
586,98.0,3.1,0.4,0,750,Allura Clarity,Plane B,11,8.214400649037625,U104,20180412
587,98.0,3.1,0.9,0,750,Allura Clarity,Plane B,11,9.901391517530891,U104,20180412
588,98.0,3.1,0.0,1,750,Allura Clarity,Plane B,11,4.451515114681761,U104,20180412
589,98.0,3.1,0.1,1,750,Allura Clarity,Plane B,11,6.00544838170513,U104,20180412
590,98.0,3.1,0.4,1,750,Allura Clarity,Plane B,11,8.35361783266586,U104,20180412
