,kVp_kV,InherentFiltration_mmAl,AddedFiltration_mmCu,AddedFiltration_mmAl,AddedFiltration_mmAir,DeviceModel,AcquisitionPlane,AnodeAngle_deg,HVL_mmAl,LabName,MeasurementDate
0,25.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,0.824753157498877,U601,20180418
1,25.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,0.9948904985371437,U601,20180418
2,25.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,1.1898099415652181,U601,20180418
3,25.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,1.2868220857342394,U601,20180418
4,25.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,0.8920551779875302,U601,20180418
5,25.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.0291626498707875,U601,20180418
6,25.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,1.2000032074001785,U601,20180418
7,25.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,1.2897806412440498,U601,20180418
8,26.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,0.8845996917601802,U601,20180418
9,26.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.0777295876998003,U601,20180418
10,26.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,1.3037580070976957,U601,20180418
11,26.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,1.4210318964488653,U601,20180418
12,26.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,0.9601304328922594,U601,20180418
13,26.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.116788373647043,U601,20180418
14,26.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,1.3157181012182675,U601,20180418
15,26.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,1.4247526588791983,U601,20180418
16,27.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,0.9444087811116263,U601,20180418
17,27.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.1616703163744895,U601,20180418
18,27.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,1.4209874185962443,U601,20180418
19,27.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,1.5597495415366602,U601,20180418
20,27.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.0284705695807979,U601,20180418
21,27.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.2057870629128151,U601,20180418
22,27.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,1.434807001393078,U601,20180418
23,27.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,1.56425455829927,U601,20180418
24,28.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.0040388353348426,U601,20180418
25,28.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.246449320167195,U601,20180418
26,28.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,1.541207322917277,U601,20180418
27,28.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,1.7030006052244906,U601,20180418
28,28.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.0968911257213596,U601,20180418
29,28.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.2958806324018017,U601,20180418
30,28.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,1.5570187881461055,U601,20180418
31,28.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,1.7083612378228752,U601,20180418
32,29.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.0632574627032825,U601,20180418
33,29.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.33152665093114,U601,20180418
34,29.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,1.6630505403465592,U601,20180418
35,29.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,1.8480987922078136,U601,20180418
36,29.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.1650538972406226,U601,20180418
37,29.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.3864172765778304,U601,20180418
38,29.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,1.6808575168427724,U601,20180418
39,29.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,1.8542324171601676,U601,20180418
40,30.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.1219128767797866,U601,20180418
41,30.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.4166028369779724,U601,20180418
42,30.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,1.7863974362535948,U601,20180418
43,30.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,1.9963641348744419,U601,20180418
44,30.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.232751344095034,U601,20180418
45,30.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.4770786876722966,U601,20180418
46,30.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,1.8062953030452598,U601,20180418
47,30.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,2.0033690029967826,U601,20180418
48,31.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.180005501158797,U601,20180418
49,31.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.5015432451637631,U601,20180418
50,31.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,1.911069837954649,U601,20180418
51,31.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,2.147327871270838,U601,20180418
52,31.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.2999356207241373,U601,20180418
53,31.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.5677096889087037,U601,20180418
54,31.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,1.9331529921692632,U601,20180418
55,31.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,2.1552284423187693,U601,20180418
56,32.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.2373306586572146,U601,20180418
57,32.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.5860047690842973,U601,20180418
58,32.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.036373397174256,U601,20180418
59,32.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,2.2998421176379167,U601,20180418
60,32.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.3663582133029801,U601,20180418
61,32.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.6579241163945062,U601,20180418
62,32.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.0606921972350185,U601,20180418
63,32.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,2.308631160652208,U601,20180418
64,33.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.2938611176387262,U601,20180418
65,33.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.6698865564034293,U601,20180418
66,33.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.162194192489198,U601,20180418
67,33.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,2.4542586164447373,U601,20180418
68,33.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.431972416411344,U601,20180418
69,33.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.7476153661978755,U601,20180418
70,33.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.188832157490489,U601,20180418
71,33.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,2.4640110276630893,U601,20180418
72,34.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.3496242444854427,U601,20180418
73,34.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.7531834837344156,U601,20180418
74,34.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.2886063311381264,U601,20180418
75,34.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,2.611067093406841,U601,20180418
76,34.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.496805083767633,U601,20180418
77,34.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.8367911370710106,U601,20180418
78,34.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.3176910104822936,U601,20180418
79,34.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,2.6218998838170053,U601,20180418
80,35.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.4046076332229818,U601,20180418
81,35.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.835872388505751,U601,20180418
82,35.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.415671287850804,U601,20180418
83,35.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,2.7705054702952436,U601,20180418
84,35.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.560849096170561,U601,20180418
85,35.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,1.9254464184831495,U601,20180418
86,35.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.447356858330569,U601,20180418
87,35.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,2.782543096850524,U601,20180418
88,36.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.4588116452265312,U601,20180418
89,36.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.9178716843670798,U601,20180418
90,36.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.5429990279265646,U601,20180418
91,36.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,2.931398992859187,U601,20180418
92,36.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.6240865732617717,U601,20180418
93,36.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.0134738959306397,U601,20180418
94,36.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.577386205696651,U601,20180418
95,36.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,2.9446650875581466,U601,20180418
96,37.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.5122218472217857,U601,20180418
97,37.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,1.9990659004413553,U601,20180418
98,37.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.669994810393989,U601,20180418
99,37.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,3.092190178297846,U601,20180418
100,37.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.686474856553549,U601,20180418
101,37.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.100712121220257,U601,20180418
102,37.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.7071011084225107,U601,20180418
103,37.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,3.1066242811807743,U601,20180418
104,38.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.5648321509241692,U601,20180418
105,38.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.0793691858755206,U601,20180418
106,38.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.796310096899587,U601,20180418
107,38.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,3.2524909727347717,U601,20180418
108,38.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.747987210193676,U601,20180418
109,38.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.187045763037558,U601,20180418
110,38.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.836131676988584,U601,20180418
111,38.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,3.2680700873883146,U601,20180418
112,39.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.6166483886860086,U601,20180418
113,39.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.1587465669529426,U601,20180418
114,39.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,2.9218653979479883,U601,20180418
115,39.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,3.41257469246298,U601,20180418
116,39.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.8086214531492515,U601,20180418
117,39.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.272433537015916,U601,20180418
118,39.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,2.9644172393340265,U601,20180418
119,39.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,3.429335636339372,U601,20180418
120,40.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.6676794278486982,U601,20180418
121,40.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.2371862165285874,U601,20180418
122,40.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.046664668109654,U601,20180418
123,40.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,3.5727420891943478,U601,20180418
124,40.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.8683851654020738,U601,20180418
125,40.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.356866128215954,U601,20180418
126,40.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.091985155862893,U601,20180418
127,40.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,3.5907590604770165,U601,20180418
128,41.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.7180302133185483,U601,20180418
129,41.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.3147617386818253,U601,20180418
130,41.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.170736713716202,U601,20180418
131,41.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,3.732820463042293,U601,20180418
132,41.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.9273698942427215,U601,20180418
133,41.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.4404149238153687,U601,20180418
134,41.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.21885610254633,U601,20180418
135,41.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,3.752136009492237,U601,20180418
136,42.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.7675992583715812,U601,20180418
137,42.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.3913479783664475,U601,20180418
138,42.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.293821610578912,U601,20180418
139,42.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,3.892024573516323,U601,20180418
140,42.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,1.9854678657744198,U601,20180418
141,42.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.5229440373243057,U601,20180418
142,42.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.3447386609727734,U601,20180418
143,42.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,3.9126214922401084,U601,20180418
144,43.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.8164413894844436,U601,20180418
145,43.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.4669758398358765,U601,20180418
146,43.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.4158148382719378,U601,20180418
147,43.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,4.050027753717518,U601,20180418
148,43.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.042730300945154,U601,20180418
149,43.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.6044720217607287,U601,20180418
150,43.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.4695118189196164,U601,20180418
151,43.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,4.071880294078341,U601,20180418
152,44.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.8646048323745155,U601,20180418
153,44.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.541677378559547,U601,20180418
154,44.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.536689641840621,U601,20180418
155,44.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,4.206835730461113,U601,20180418
156,44.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.099204197382032,U601,20180418
157,44.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.6850267821705476,U601,20180418
158,44.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.5931507754809413,U601,20180418
159,44.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,4.2299390647846415,U601,20180418
160,45.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.9121298937073528,U601,20180418
161,45.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.61547180700808,U601,20180418
162,45.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.6564278228178964,U601,20180418
163,45.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,4.362548041746395,U601,20180418
164,45.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.1549282456945043,U601,20180418
165,45.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.7646241451438027,U601,20180418
166,45.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.7156460020858026,U601,20180418
167,45.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,4.386920848175547,U601,20180418
168,46.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,1.9590381598238686,U601,20180418
169,46.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.6883524760260666,U601,20180418
170,46.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.774906027979423,U601,20180418
171,46.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,4.516855735971335,U601,20180418
172,46.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.209919443880805,U601,20180418
173,46.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.843248645849025,U601,20180418
174,46.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.836864779597472,U601,20180418
175,46.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,4.542503634806346,U601,20180418
176,47.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.005336943770942,U601,20180418
177,47.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.7602719086535976,U601,20180418
178,47.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,3.8918672575620143,U601,20180418
179,47.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,4.669118468744996,U601,20180418
180,47.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.2641723796147692,U601,20180418
181,47.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.9208332092514757,U601,20180418
182,47.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,3.956525647630153,U601,20180418
183,47.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,4.6960137207761745,U601,20180418
184,48.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.0510353568982573,U601,20180418
185,48.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.831198155160516,U601,20180418
186,48.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.007129992849255,U601,20180418
187,48.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,4.818988868206883,U601,20180418
188,48.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.3176871436059963,U601,20180418
189,48.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,2.9973314928654573,U601,20180418
190,48.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.074433068964402,U601,20180418
191,48.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,4.8470956568755454,U601,20180418
192,49.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.0961449079162553,U601,20180418
193,49.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.9011183267461704,U601,20180418
194,49.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.120639452963799,U601,20180418
195,49.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,4.966468996703447,U601,20180418
196,49.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.3704705182113472,U601,20180418
197,49.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.0727248440801467,U601,20180418
198,49.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.190534442558913,U601,20180418
199,49.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,4.9957632268032715,U601,20180418
200,50.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.140690949808273,U601,20180418
201,50.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,2.9700389378313217,U601,20180418
202,50.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.232352745949911,U601,20180418
203,50.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,5.111641656662299,U601,20180418
204,50.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.4225467782921757,U601,20180418
205,50.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.14701415828095,U601,20180418
206,50.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.304791513416944,U601,20180418
207,50.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,5.142116886423178,U601,20180418
208,51.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.1848556066420493,U601,20180418
209,51.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.0381670493980777,U601,20180418
210,51.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.342582564396694,U601,20180418
211,51.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,5.254906159024042,U601,20180418
212,51.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.474101140890968,U601,20180418
213,51.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.2204174183546677,U601,20180418
214,51.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.41752530280403,U601,20180418
215,51.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,5.286558219640917,U601,20180418
216,52.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.228546956348537,U601,20180418
217,52.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.1054240671594866,U601,20180418
218,52.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.451175012443436,U601,20180418
219,52.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,5.396049464571662,U601,20180418
220,52.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.525055242977172,U601,20180418
221,52.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.2928506687137946,U601,20180418
222,52.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.5285751478940055,U601,20180418
223,52.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,5.428865712632501,U601,20180418
224,53.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.271808741701603,U601,20180418
225,53.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.1718946606153926,U601,20180418
226,53.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.558315948946543,U601,20180418
227,53.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,5.535251739450998,U601,20180418
228,53.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.5754639954253498,U601,20180418
229,53.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.3644100934403904,U601,20180418
230,53.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.638131014464928,U601,20180418
231,53.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,5.569212826175637,U601,20180418
232,54.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.3146772346116964,U601,20180418
233,54.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.237631099012662,U601,20180418
234,54.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.664083652615161,U601,20180418
235,54.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,5.672605559667298,U601,20180418
236,54.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.6253690474563176,U601,20180418
237,54.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.4351524303929026,U601,20180418
238,54.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.746273533612937,U601,20180418
239,54.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,5.70769463822339,U601,20180418
240,55.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.3571821404720934,U601,20180418
241,55.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.302673124087705,U601,20180418
242,55.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.7685295369599014,U601,20180418
243,55.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,5.808183846224761,U601,20180418
244,55.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.674804673865033,U601,20180418
245,55.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.5051201391215328,U601,20180418
246,55.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.853056973660707,U601,20180418
247,55.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,5.844388890393135,U601,20180418
248,56.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.3993486998887814,U601,20180418
249,56.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.3670503190350694,U601,20180418
250,56.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.871662177892114,U601,20180418
251,56.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,5.941923772149048,U601,20180418
252,56.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.7237996116239813,U601,20180418
253,56.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.574342864155777,U601,20180418
254,56.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,4.9584876525038455,U601,20180418
255,56.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,5.97922897733237,U601,20180418
256,57.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.441188541491399,U601,20180418
257,57.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.4307668466057737,U601,20180418
258,57.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,4.973437100877548,U601,20180418
259,57.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.073645199994596,U601,20180418
260,57.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.772363982993887,U601,20180418
261,57.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.6428217029586585,U601,20180418
262,57.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.062514452425832,U601,20180418
263,57.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.112024208361931,U601,20180418
264,58.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.4827270317065784,U601,20180418
265,58.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.4938400526550377,U601,20180418
266,58.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.073820854279272,U601,20180418
267,58.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.203217787351792,U601,20180418
268,58.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.82052252785585,U601,20180418
269,58.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.7105704666699957,U601,20180418
270,58.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.16509833667228,U601,20180418
271,58.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.242638389118852,U601,20180418
272,59.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.5239734197956243,U601,20180418
273,59.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.5562768752298957,U601,20180418
274,59.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.17279653276493,U601,20180418
275,59.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.330603650589674,U601,20180418
276,59.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.868285046591655,U601,20180418
277,59.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.7775948183323256,U601,20180418
278,59.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.266220877273174,U601,20180418
279,59.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.371034560779916,U601,20180418
280,60.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.5649311729740463,U601,20180418
281,60.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.618077850862715,U601,20180418
282,60.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.270362068764292,U601,20180418
283,60.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.455827005299317,U601,20180418
284,60.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.915655056240108,U601,20180418
285,60.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.8438952335581877,U601,20180418
286,60.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.365881630701733,U601,20180418
287,60.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.497241157127464,U601,20180418
288,61.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.605600480687021,U601,20180418
289,61.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.679246749417871,U601,20180418
290,61.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.366533625244259,U601,20180418
291,61.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.57893369717638,U601,20180418
292,61.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,2.962634354726525,U601,20180418
293,61.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.909476946079016,U601,20180418
294,61.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.464098540454655,U601,20180418
295,61.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.621306469125507,U601,20180418
296,62.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.64600249266959,U601,20180418
297,62.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.7398126408092076,U601,20180418
298,62.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.461356707737439,U601,20180418
299,62.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.699986818653441,U601,20180418
300,62.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.0092467490682253,U601,20180418
301,62.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,3.974370984767173,U601,20180418
302,62.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.560918160369247,U601,20180418
303,62.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.7432935164237975,U601,20180418
304,63.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.686173096777684,U601,20180418
305,63.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.79983059150498,U601,20180418
306,63.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.554919351051843,U601,20180418
307,63.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.8190927161304025,U601,20180418
308,63.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.0555345755135956,U601,20180418
309,63.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.038636751802885,U601,20180418
310,63.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.6564303895269115,U601,20180418
311,63.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.8633084553076955,U601,20180418
312,64.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.7261390499285185,U601,20180418
313,64.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.8593417246740027,U601,20180418
314,64.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.647292125380003,U601,20180418
315,64.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,6.936352251881933,U601,20180418
316,64.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.101529219120234,U601,20180418
317,64.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.102319075483643,U601,20180418
318,64.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.750708134327756,U601,20180418
319,64.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,6.98145400625545,U601,20180418
320,65.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.7659188295609893,U601,20180418
321,65.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.9183800946952165,U601,20180418
322,65.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.738533648773985,U601,20180418
323,65.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.051853684564048,U601,20180418
324,65.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.1472548704033123,U601,20180418
325,65.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.165455486185775,U601,20180418
326,65.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.843812355921107,U601,20180418
327,65.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.097820834196799,U601,20180418
328,66.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.805526831538717,U601,20180418
329,66.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,3.976968889972132,U601,20180418
330,66.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.828671647724131,U601,20180418
331,66.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.165615963193811,U601,20180418
332,66.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.1927291198887846,U601,20180418
333,66.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.228070986362325,U601,20180418
334,66.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,5.9357703212453385,U601,20180418
335,66.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.212426799484792,U601,20180418
336,67.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.8449744920654876,U601,20180418
337,67.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.035116309079815,U601,20180418
338,67.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,5.917710512775839,U601,20180418
339,67.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.277619743268511,U601,20180418
340,67.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.237962580284134,U601,20180418
341,67.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.2901728528278635,U601,20180418
342,67.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.0265852545865455,U601,20180418
343,67.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.325249427594103,U601,20180418
344,68.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.8842718393474622,U601,20180418
345,68.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.0928386172639675,U601,20180418
346,68.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.005654743211006,U601,20180418
347,68.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.387845834848286,U601,20180418
348,68.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.282967804971122,U601,20180418
349,68.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.35177775847133,U601,20180418
350,68.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.116259658949364,U601,20180418
351,68.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.436268017071059,U601,20180418
352,69.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.923437773138808,U601,20180418
353,69.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.150152956315848,U601,20180418
354,69.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.092522407534433,U601,20180418
355,69.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.496322965831019,U601,20180418
356,69.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.327764097280568,U601,20180418
357,69.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.412902028532006,U601,20180418
358,69.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.204812152560166,U601,20180418
359,69.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.545511790001473,U601,20180418
360,70.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,2.962616540451486,U601,20180418
361,70.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.207325526084184,U601,20180418
362,70.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.178773800370697,U601,20180418
363,70.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.603570969747883,U601,20180418
364,70.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.3725325080073003,U601,20180418
365,70.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.473839655899364,U601,20180418
366,70.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.292711725052247,U601,20180418
367,70.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.653500092432909,U601,20180418
368,71.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.0043293815224583,U601,20180418
369,71.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.268791319593685,U601,20180418
370,71.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.271689460159658,U601,20180418
371,71.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.71728033383712,U601,20180418
372,71.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.420382280070403,U601,20180418
373,71.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.539440812395643,U601,20180418
374,71.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.387352481728071,U601,20180418
375,71.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.767881013707213,U601,20180418
376,72.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.045718933588781,U601,20180418
377,72.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.329353372478874,U601,20180418
378,72.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.362060688876353,U601,20180418
379,72.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.826588497337093,U601,20180418
380,72.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.467753656303755,U601,20180418
381,72.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.603976169331629,U601,20180418
382,72.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.479324288481954,U601,20180418
383,72.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.87778753974503,U601,20180418
384,73.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.086786045253241,U601,20180418
385,73.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.389036548209829,U601,20180418
386,73.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.450053517698117,U601,20180418
387,73.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,7.931969810444414,U601,20180418
388,73.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.514652544165693,U601,20180418
389,73.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.667479889081976,U601,20180418
390,73.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.5688083406824385,U601,20180418
391,73.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,7.983710171246531,U601,20180418
392,74.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.1275481550686224,U601,20180418
393,74.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.447883738470845,U601,20180418
394,74.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.535837442291273,U601,20180418
395,74.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.033852315897674,U601,20180418
396,74.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.5611028212735505,U601,20180418
397,74.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.730003439191944,U601,20180418
398,74.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.655987592022339,U601,20180418
399,74.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.086090245263588,U601,20180418
400,75.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.1680192812131054,U601,20180418
401,75.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.505938314244452,U601,20180418
402,75.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.619590207327623,U601,20180418
403,75.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.132640044848065,U601,20180418
404,75.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.607124707122773,U601,20180418
405,75.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.791601041137064,U601,20180418
406,75.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.741052619745312,U601,20180418
407,75.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.185342831161538,U601,20180418
408,76.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.2116434686264745,U601,20180418
409,76.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.568469353946121,U601,20180418
410,76.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.708334376341136,U601,20180418
411,76.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.234053820502861,U601,20180418
412,76.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.6567536539393446,U601,20180418
413,76.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.857886514124495,U601,20180418
414,76.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.831030412466032,U601,20180418
415,76.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.28707811781575,U601,20180418
416,77.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.2549136166124955,U601,20180418
417,77.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.629957713053808,U601,20180418
418,77.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.79439742309254,U601,20180418
419,77.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.331628481479175,U601,20180418
420,77.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.705840834008144,U601,20180418
421,77.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.9229467946587455,U601,20180418
422,77.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,6.91822433302776,U601,20180418
423,77.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.384949332880845,U601,20180418
424,78.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.297844479145009,U601,20180418
425,78.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.690466937162551,U601,20180418
426,78.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.8780261344274205,U601,20180418
427,78.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.425873919032275,U601,20180418
428,78.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.7544135547065074,U601,20180418
429,78.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,4.986860816067316,U601,20180418
430,78.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.00289806227664,U601,20180418
431,78.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.479477331728127,U601,20180418
432,79.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.340455681049654,U601,20180418
433,79.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.750056546234865,U601,20180418
434,79.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,6.95944367058369,U601,20180418
435,79.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.51721758688806,U601,20180418
436,79.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.8025009892565538,U601,20180418
437,79.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.049701852714302,U601,20180418
438,79.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.085289107758908,U601,20180418
439,79.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.571097294740996,U601,20180418
440,80.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.3827780361596007,U601,20180418
441,80.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.808787755447867,U601,20180418
442,80.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.0388438658969505,U601,20180418
443,80.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.606012193563883,U601,20180418
444,80.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.850140829065867,U601,20180418
445,80.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.111541883233366,U601,20180418
446,80.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.16560292156451,U601,20180418
447,80.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.660167858324328,U601,20180418
448,81.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.427774299582068,U601,20180418
449,81.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.871175771765971,U601,20180418
450,81.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.121394624996839,U601,20180418
451,81.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.695099483895273,U601,20180418
452,81.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.90083209498429,U601,20180418
453,81.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.177146084064279,U601,20180418
454,81.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.248926818802841,U601,20180418
455,81.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.749393778963963,U601,20180418
456,82.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.4723847077645282,U601,20180418
457,82.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.932463838980847,U601,20180418
458,82.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.2014647961897085,U601,20180418
459,82.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.781249348881788,U601,20180418
460,82.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,3.950938210559004,U601,20180418
461,82.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.241473244491859,U601,20180418
462,82.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.329704791948902,U601,20180418
463,82.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.835690864281561,U601,20180418
464,83.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.516627988048876,U601,20180418
465,83.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,4.992724171174489,U601,20180418
466,83.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.279288000255633,U601,20180418
467,83.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.864814484813,U601,20180418
468,83.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.000490972417204,U601,20180418
469,83.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.30461194626469,U601,20180418
470,83.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.408181446215631,U601,20180418
471,83.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,8.919413518315123,U601,20180418
472,84.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.5605236842074683,U601,20180418
473,84.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.052023269733651,U601,20180418
474,84.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.35507118704294,U601,20180418
475,84.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,8.946097779654195,U601,20180418
476,84.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.049521843385588,U601,20180418
477,84.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.36664277660206,U601,20180418
478,84.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.484573143930966,U601,20180418
479,84.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.00086565797559,U601,20180418
480,85.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.6040923025237497,U601,20180418
481,85.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.110419303880243,U601,20180418
482,85.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.42898989597554,U601,20180418
483,85.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.025347451524992,U601,20180418
484,85.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.098060495063761,U601,20180418
485,85.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.427635789578625,U601,20180418
486,85.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.559063103825392,U601,20180418
487,85.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.080296022481878,U601,20180418
488,86.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.647351804443151,U601,20180418
489,86.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.167972085642278,U601,20180418
490,86.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.501209092707583,U601,20180418
491,86.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.102785433286261,U601,20180418
492,86.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.146135820380481,U601,20180418
493,86.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.487662484556565,U601,20180418
494,86.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.631822685754381,U601,20180418
495,86.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.157926782593524,U601,20180418
496,87.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.690325050858597,U601,20180418
497,87.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.224729917352831,U601,20180418
498,87.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.5718581822548785,U601,20180418
499,87.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.178581437011111,U601,20180418
500,87.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.193776874119927,U601,20180418
501,87.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.546779453792912,U601,20180418
502,87.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.702986374921538,U601,20180418
503,87.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.233927494673972,U601,20180418
504,88.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.733023754224602,U601,20180418
505,88.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.280742545192721,U601,20180418
506,88.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.64107173971272,U601,20180418
507,88.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.252903952457176,U601,20180418
508,88.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.241005303541369,U601,20180418
509,88.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.6050468536529845,U601,20180418
510,88.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.77269332706522,U601,20180418
511,88.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.308466447218992,U601,20180418
512,89.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.7754687865891556,U601,20180418
513,89.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.336051906992973,U601,20180418
514,89.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.7089569630629855,U601,20180418
515,89.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.325885734655731,U601,20180418
516,89.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.287847086246056,U601,20180418
517,89.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.66251342885045,U601,20180418
518,89.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.84105458035214,U601,20180418
519,89.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.381676026047984,U601,20180418
520,90.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.817672172085538,U601,20180418
521,90.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.390699566699583,U601,20180418
522,90.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.775611399883488,U601,20180418
523,90.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.397640179205077,U601,20180418
524,90.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.334322386942056,U601,20180418
525,90.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.719228194107425,U601,20180418
526,90.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.908170446747346,U601,20180418
527,90.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.45366918081512,U601,20180418
528,91.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.862253422142112,U601,20180418
529,91.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.44812248159035,U601,20180418
530,91.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.843687174893233,U601,20180418
531,91.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.468267274950476,U601,20180418
532,91.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.383386777293118,U601,20180418
533,91.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.778688689295957,U601,20180418
534,91.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,7.976548410668431,U601,20180418
535,91.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.524433292427876,U601,20180418
536,92.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.906510750711854,U601,20180418
537,92.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.504715135600334,U601,20180418
538,92.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.910313204405927,U601,20180418
539,92.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.537562158267352,U601,20180418
540,92.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.431974919510214,U601,20180418
541,92.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.837213128916425,U601,20180418
542,92.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.043465540669645,U601,20180418
543,92.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.593882588260856,U601,20180418
544,93.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.950456208794774,U601,20180418
545,93.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.5605210468906705,U601,20180418
546,93.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,7.975598821063607,U601,20180418
547,93.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.605638310226228,U601,20180418
548,93.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.4801064299153985,U601,20180418
549,93.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.894853908395076,U601,20180418
550,93.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.109033807048162,U601,20180418
551,93.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.662128834680548,U601,20180418
552,94.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,3.994106856758947,U601,20180418
553,94.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.615586611258001,U601,20180418
554,94.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.039648057383209,U601,20180418
555,94.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.672597554381595,U601,20180418
556,94.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.527805789175787,U601,20180418
