,kVp_kV,InherentFiltration_mmAl,AddedFiltration_mmCu,AddedFiltration_mmAl,AddedFiltration_mmAir,DeviceModel,AcquisitionPlane,AnodeAngle_deg,HVL_mmAl,LabName,MeasurementDate
557,94.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,5.951665718773358,U601,20180418
558,94.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.173359056187682,U601,20180418
559,94.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.729272302025716,U601,20180418
560,95.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.037487409602657,U601,20180418
561,95.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.669953875359349,U601,20180418
562,95.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.102550840893489,U601,20180418
563,95.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.738526994385218,U601,20180418
564,95.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.575102741457685,U601,20180418
565,95.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.00769532912802,U601,20180418
566,95.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.236533323496039,U601,20180418
567,95.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.795398566993367,U601,20180418
568,96.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.080605489322798,U601,20180418
569,96.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.723665981956929,U601,20180418
570,96.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.164385563603377,U601,20180418
571,96.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.803509317199849,U601,20180418
572,96.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.62201626448218,U601,20180418
573,96.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.062992543125777,U601,20180418
574,96.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.298636426962387,U601,20180418
575,96.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.860589281654013,U601,20180418
576,97.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.123466399523895,U601,20180418
577,97.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.7767553034293035,U601,20180418
578,97.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.22523228053177,U601,20180418
579,97.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.867597900970965,U601,20180418
580,97.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.668556699697988,U601,20180418
581,97.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.117598629573494,U601,20180418
582,97.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.35974813881282,U601,20180418
583,97.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.924896403089384,U601,20180418
584,98.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.166076823633202,U601,20180418
585,98.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.829224637643486,U601,20180418
586,98.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.28514890980709,U601,20180418
587,98.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.930884288639902,U601,20180418
588,98.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.714727752597533,U601,20180418
589,98.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.171518588759948,U601,20180418
590,98.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.419931163654697,U601,20180418
591,98.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,9.988410720262697,U601,20180418
592,99.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.208508483065983,U601,20180418
593,99.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.881180989293192,U601,20180418
594,99.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.344185121189282,U601,20180418
595,99.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,9.993347576905231,U601,20180418
596,99.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.760618965705476,U601,20180418
597,99.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.224859101782519,U601,20180418
598,99.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.479229184145794,U601,20180418
599,99.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.051109572110871,U601,20180418
600,100.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.250629796575756,U601,20180418
601,100.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.932519583358681,U601,20180418
602,100.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.402389276252881,U601,20180418
603,100.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.055109160031854,U601,20180418
604,100.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.8060968508845665,U601,20180418
605,100.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.277531959870536,U601,20180418
606,100.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.537699051322273,U601,20180418
607,100.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.113115283148861,U601,20180418
608,101.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.296101481884008,U601,20180418
609,101.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,5.987208077584988,U601,20180418
610,101.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.461671739725979,U601,20180418
611,101.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.115081085404311,U601,20180418
612,101.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.855041171750701,U601,20180418
613,101.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.333406917318827,U601,20180418
614,101.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.597042354416304,U601,20180418
615,101.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.173230621974083,U601,20180418
616,102.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.341262631218868,U601,20180418
617,102.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.041183700545415,U601,20180418
618,102.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.519944117830597,U601,20180418
619,102.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.174258802679502,U601,20180418
620,102.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.903543063043257,U601,20180418
621,102.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.388499726825763,U601,20180418
622,102.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.655380930668631,U601,20180418
623,102.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.232565636150673,U601,20180418
624,103.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.386113094807606,U601,20180418
625,103.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.094422640041633,U601,20180418
626,103.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.577196029152843,U601,20180418
627,103.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.23265549445457,U601,20180418
628,103.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.951593412922921,U601,20180418
629,103.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.442784037535493,U601,20180418
630,103.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.71270669239093,U601,20180418
631,103.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.29113372326698,U601,20180418
632,104.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.430682887163322,U601,20180418
633,104.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.147016825291683,U601,20180418
634,104.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.633562365058081,U601,20180418
635,104.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.29033103438191,U601,20180418
636,104.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,4.999240273600051,U601,20180418
637,104.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.496364505943118,U601,20180418
638,104.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.769152007008643,U601,20180418
639,104.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.348990528142018,U601,20180418
640,105.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.474975376276155,U601,20180418
641,105.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.198992039330673,U601,20180418
642,105.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.68910008675233,U601,20180418
643,105.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.347372163379994,U601,20180418
644,105.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.046495075384516,U601,20180418
645,105.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.549271114547864,U601,20180418
646,105.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.824775899752703,U601,20180418
647,105.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.406223785730422,U601,20180418
648,106.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.519048356718723,U601,20180418
649,106.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.250405308314982,U601,20180418
650,106.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.743846024493724,U601,20180418
651,106.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.403778995790171,U601,20180418
652,106.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.093417191829901,U601,20180418
653,106.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.601558670918244,U601,20180418
654,106.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.8796134581,U601,20180418
655,106.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.46283160130168,U601,20180418
656,107.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.5628756487943205,U601,20180418
657,107.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.301250290577979,U601,20180418
658,107.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.797864189232524,U601,20180418
659,107.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.459620560930592,U601,20180418
660,107.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.139981841257505,U601,20180418
661,107.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.653229959589518,U601,20180418
662,107.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.933731119614857,U601,20180418
663,107.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.518882219417609,U601,20180418
664,108.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.606478478116927,U601,20180418
665,108.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.351577721565465,U601,20180418
666,108.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.851202542305161,U601,20180418
667,108.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.514915530682156,U601,20180418
668,108.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.18622082413663,U601,20180418
669,108.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.704339603335296,U601,20180418
670,108.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,8.9871748387184,U601,20180418
671,108.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.574393237962653,U601,20180418
672,109.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.64986360862488,U601,20180418
673,109.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.401410313265778,U601,20180418
674,109.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.90389203094959,U601,20180418
675,109.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.569691281041809,U601,20180418
676,109.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.232147497472592,U601,20180418
677,109.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.754912098031552,U601,20180418
678,109.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.039975826523207,U601,20180418
679,109.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.629391436398963,U601,20180418
680,110.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.6930398003340486,U601,20180418
681,110.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.450770754423856,U601,20180418
682,110.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,8.955979855215405,U601,20180418
683,110.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.623979944275764,U601,20180418
684,110.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.277774393629579,U601,20180418
685,110.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.804973875138877,U601,20180418
686,110.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.09218150962878,U601,20180418
687,110.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.683907826486957,U601,20180418
688,111.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.736011590472377,U601,20180418
689,111.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.499669492095683,U601,20180418
690,111.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.00748391127863,U601,20180418
691,111.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.677789971866147,U601,20180418
692,111.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.32310694339326,U601,20180418
693,111.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.8545373028150065,U601,20180418
694,111.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.143809374600512,U601,20180418
695,111.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.737950388628503,U601,20180418
696,112.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.7787998647970795,U601,20180418
697,112.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.548145884980887,U601,20180418
698,112.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.058448838867426,U601,20180418
699,112.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.731150383438985,U601,20180418
700,112.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.368172440331698,U601,20180418
701,112.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.903644426436828,U601,20180418
702,112.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.194903390725703,U601,20180418
703,112.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.791547235455955,U601,20180418
704,113.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.821406230360608,U601,20180418
705,113.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.596210610359814,U601,20180418
706,113.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.108895611042787,U601,20180418
707,113.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.78407168952486,U601,20180418
708,113.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.412974944725542,U601,20180418
709,113.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,6.952308044944259,U601,20180418
710,113.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.245484382903168,U601,20180418
711,113.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.84470814337955,U601,20180418
712,114.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.8638435938065285,U601,20180418
713,114.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.643886170228941,U601,20180418
714,114.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.158856198026161,U601,20180418
715,114.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.836577284220732,U601,20180418
716,114.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.457530382647177,U601,20180418
717,114.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.000552539674242,U601,20180418
718,114.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.295584250283994,U601,20180418
719,114.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.8974558772574,U601,20180418
720,115.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.90612536578659,U601,20180418
721,115.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.6911940832763355,U601,20180418
722,115.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.208350117047154,U601,20180418
723,115.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.888674483848074,U601,20180418
724,115.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.50185535871823,U601,20180418
725,115.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.0484003157445985,U601,20180418
726,115.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.345221753910174,U601,20180418
727,115.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,10.949797229908446,U601,20180418
728,116.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.948253975602683,U601,20180418
729,116.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.738145096601884,U601,20180418
730,116.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.257397575515627,U601,20180418
731,116.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.940375093437895,U601,20180418
732,116.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.545954379301846,U601,20180418
733,116.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.095864187330149,U601,20180418
734,116.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.394416950509413,U601,20180418
735,116.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.001743448916287,U601,20180418
736,117.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,4.990239756618825,U601,20180418
737,117.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.784756006649352,U601,20180418
738,117.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.306020595585506,U601,20180418
739,117.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,10.991695698039656,U601,20180418
740,117.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.5898398696482126,U601,20180418
741,117.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.142961966601314,U601,20180418
742,117.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.44319177385547,U601,20180418
743,117.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.05331076519411,U601,20180418
744,118.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.0320886919586005,U601,20180418
745,118.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.831045026847535,U601,20180418
746,118.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.354241134408962,U601,20180418
747,118.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.04264590322699,U601,20180418
748,118.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.633521980286822,U601,20180418
749,118.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.189714005702862,U601,20180418
750,118.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.49156755516609,U601,20180418
751,118.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.104508185063,U601,20180418
752,119.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.073797100224813,U601,20180418
753,119.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.877019769337669,U601,20180418
754,119.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.402072709693105,U601,20180418
755,119.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.093231430027606,U601,20180418
756,119.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.677000836282025,U601,20180418
757,119.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.236129714410538,U601,20180418
758,119.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.539557484997468,U601,20180418
759,119.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.155341000870791,U601,20180418
760,120.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.11536924715327,U601,20180418
761,120.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.922686160494709,U601,20180418
762,120.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.449521299311751,U601,20180418
763,120.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.143452945340854,U601,20180418
764,120.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.720281323010374,U601,20180418
765,120.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.282215178208892,U601,20180418
766,120.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.587167277910163,U601,20180418
767,120.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.205809557096215,U601,20180418
768,121.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.156811818802704,U601,20180418
769,121.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,6.968061377273722,U601,20180418
770,121.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.49661077500781,U601,20180418
771,121.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.193324380737387,U601,20180418
772,121.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.76337338645914,U601,20180418
773,121.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.327989578238303,U601,20180418
774,121.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.63442042082981,U601,20180418
775,121.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.255927219456595,U601,20180418
776,122.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.198130881133874,U601,20180418
777,122.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.013157562903874,U601,20180418
778,122.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.543351966528306,U601,20180418
779,122.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.242851601592106,U601,20180418
780,122.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.80628552310782,U601,20180418
781,122.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.373465585262898,U601,20180418
782,122.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.681327323496832,U601,20180418
783,122.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.305699673374493,U601,20180418
784,123.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.239329823599433,U601,20180418
785,123.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.057981123902459,U601,20180418
786,123.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.58975347966325,U601,20180418
787,123.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.292039287165863,U601,20180418
788,123.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.84902199808969,U601,20180418
789,123.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.418650160825409,U601,20180418
790,123.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.727896450232384,U601,20180418
791,123.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.355131353818212,U601,20180418
792,124.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.2804192514322565,U601,20180418
793,124.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.102547158905842,U601,20180418
794,124.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.63583565158923,U601,20180418
795,124.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.340903521037756,U601,20180418
796,124.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.891594531517374,U601,20180418
797,124.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.463559566715758,U601,20180418
798,124.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.7741480466699,U601,20180418
799,124.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.404238062808886,U601,20180418
800,125.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.321403212985704,U601,20180418
801,125.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.1468636815425,U601,20180418
802,125.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.68160576062894,U601,20180418
803,125.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.389446487063024,U601,20180418
804,125.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.934008414623471,U601,20180418
805,125.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.508202186882023,U601,20180418
806,125.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.820089016215134,U601,20180418
807,125.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.45302178676736,U601,20180418
808,126.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.364318034101987,U601,20180418
809,126.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.192547302702529,U601,20180418
810,126.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.7267304109434,U601,20180418
811,126.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.435731522237145,U601,20180418
812,126.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,5.978249391208788,U601,20180418
813,126.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.554008885097636,U601,20180418
814,126.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.865245497462174,U601,20180418
815,126.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.49950477372653,U601,20180418
816,127.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.407051957133075,U601,20180418
817,127.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.237885381218518,U601,20180418
818,127.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.771490890696631,U601,20180418
819,127.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.48172318559432,U601,20180418
820,127.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.022246057549443,U601,20180418
821,127.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.599453145556787,U601,20180418
822,127.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.910044405485705,U601,20180418
823,127.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.545695788120431,U601,20180418
824,128.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.449608559193068,U601,20180418
825,128.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.282890185611499,U601,20180418
826,128.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.815903050127993,U601,20180418
827,128.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.527431158403516,U601,20180418
828,128.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.066005063811321,U601,20180418
829,128.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.644548720749505,U601,20180418
830,128.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.954501307841259,U601,20180418
831,128.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.591604209432951,U601,20180418
832,129.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.491984379041577,U601,20180418
833,129.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.327569487405228,U601,20180418
834,129.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.85997675209609,U601,20180418
835,129.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.572853252687255,U601,20180418
836,129.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.1095269293785375,U601,20180418
837,129.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.6893049121837835,U601,20180418
838,129.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,9.998625416472866,U601,20180418
839,129.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.637227312678005,U601,20180418
840,130.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.534188510166623,U601,20180418
841,130.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.371938107674007,U601,20180418
842,130.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.903723569240507,U601,20180418
843,130.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.617994269566479,U601,20180418
844,130.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.152823392242252,U601,20180418
845,130.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.733736984229089,U601,20180418
846,130.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.042427777069076,U601,20180418
847,130.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.682569658075883,U601,20180418
848,131.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.576218759513871,U601,20180418
849,131.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.415999638770142,U601,20180418
850,131.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.947153505476154,U601,20180418
851,131.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.662858898324217,U601,20180418
852,131.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.195893510913786,U601,20180418
853,131.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.777849722867391,U601,20180418
854,131.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.085918282128713,U601,20180418
855,131.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.727635617743148,U601,20180418
856,132.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.618091080482583,U601,20180418
857,132.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.459775508741466,U601,20180418
858,132.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,9.990284693708823,U601,20180418
859,132.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.707457827552737,U601,20180418
860,132.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.238755965228325,U601,20180418
861,132.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.821664839353874,U601,20180418
862,132.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.12911457341773,U601,20180418
863,132.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.77243557214767,U601,20180418
864,133.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.65980362446432,U601,20180418
865,133.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.503267104899264,U601,20180418
866,133.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.033120806358072,U601,20180418
867,133.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.75179049782159,U601,20180418
868,133.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.281409377313716,U601,20180418
869,133.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.8651845357410926,U601,20180418
870,133.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.172020075227579,U601,20180418
871,133.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.816968800130157,U601,20180418
872,134.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.701369086306083,U601,20180418
873,134.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.546492397763947,U601,20180418
874,134.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.075680550733567,U601,20180418
875,134.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.795871830115416,U601,20180418
876,134.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.32386854926481,U601,20180418
877,134.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.908427389482109,U601,20180418
878,134.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.214653305229229,U601,20180418
879,134.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.861250013906606,U601,20180418
880,135.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.742805195884976,U601,20180418
881,135.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.589471850616935,U601,20180418
882,135.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.117982500606223,U601,20180418
883,135.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.839714177929409,U601,20180418
884,135.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.366152183630332,U601,20180418
885,135.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.951414098635377,U601,20180418
886,135.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.257032427224146,U601,20180418
887,135.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.905291340918119,U601,20180418
888,136.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.784103622710286,U601,20180418
889,136.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.632200089936226,U601,20180418
890,136.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.160022920860474,U601,20180418
891,136.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.883313389941376,U601,20180418
892,136.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.40825298052208,U601,20180418
893,136.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,7.994139729082937,U601,20180418
894,136.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.299153672450764,U601,20180418
895,136.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.949088624000986,U601,20180418
896,137.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.8252808088280075,U601,20180418
897,137.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.674697326101789,U601,20180418
898,137.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.201820533056434,U601,20180418
899,137.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.926678989292258,U601,20180418
900,137.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.450188842109691,U601,20180418
901,137.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.036624876014917,U601,20180418
902,137.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.341035244358642,U601,20180418
903,137.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,11.99265097569923,U601,20180418
904,138.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.866327035271043,U601,20180418
905,138.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.716960072577214,U601,20180418
906,138.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.243375918980416,U601,20180418
907,138.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,11.969812201994598,U601,20180418
908,138.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.491952155277817,U601,20180418
909,138.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.07886710119592,U601,20180418
910,138.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.382677752083303,U601,20180418
911,138.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.035979685367135,U601,20180418
912,139.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.907245901348791,U601,20180418
913,139.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.75899912022553,U601,20180418
914,139.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.284695938940121,U601,20180418
915,139.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.012711540614646,U601,20180418
916,139.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.5335495784740445,U601,20180418
917,139.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.1208776219858,U601,20180418
918,139.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.424087411709005,U601,20180418
919,139.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.079072991970136,U601,20180418
920,140.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.948032418926852,U601,20180418
921,140.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.800813963668766,U601,20180418
922,140.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.32578416562981,U601,20180418
923,140.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.055379097045046,U601,20180418
924,140.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.574977615398027,U601,20180418
925,140.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.162656820536883,U601,20180418
926,140.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.465267778436914,U601,20180418
927,140.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.121932921105303,U601,20180418
928,141.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,5.988693623445729,U601,20180418
929,141.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.842416613645022,U601,20180418
930,141.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.366650578518149,U601,20180418
931,141.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.097818520626626,U601,20180418
932,141.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.6162453200288125,U601,20180418
933,141.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.204217120173189,U601,20180418
934,141.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.506228374695304,U601,20180418
935,141.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.164562891306675,U601,20180418
936,142.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.029224402247261,U601,20180418
937,142.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.883801824834181,U601,20180418
938,142.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.407293053162743,U601,20180418
939,142.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.140030792396738,U601,20180418
940,142.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.657347334909902,U601,20180418
941,142.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.245553501115777,U601,20180418
942,142.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.546967291289036,U601,20180418
943,142.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.206964007719277,U601,20180418
944,143.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.069634299408916,U601,20180418
945,143.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.924984019014935,U601,20180418
946,143.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.447722930521772,U601,20180418
947,143.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.182018303168986,U601,20180418
948,143.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.698294983882016,U601,20180418
949,143.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.286680740986878,U601,20180418
950,143.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.587495271371745,U601,20180418
951,143.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.249138296726972,U601,20180418
952,144.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.109933632173645,U601,20180418
953,144.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,7.965974818947403,U601,20180418
954,144.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.487948525776895,U601,20180418
955,144.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.223788995826835,U601,20180418
956,144.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.739099662814637,U601,20180418
957,144.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.327610183190155,U601,20180418
958,144.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.627820474345931,U601,20180418
959,144.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.291093760179047,U601,20180418
960,145.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.150114320156597,U601,20180418
961,145.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.006770655664264,U601,20180418
962,145.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.52796919427249,U601,20180418
963,145.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.265337289895145,U601,20180418
964,145.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.779754599182227,U601,20180418
965,145.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.368339169437137,U601,20180418
966,145.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.66794200297736,U601,20180418
967,145.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.332824585258036,U601,20180418
968,146.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.190178207204259,U601,20180418
969,146.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.047374695545278,U601,20180418
970,146.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.567789806631714,U601,20180418
971,146.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.306671473265537,U601,20180418
972,146.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.820262139635162,U601,20180418
973,146.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.40887096477662,U601,20180418
974,146.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.707864944964797,U601,20180418
975,146.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.374339200874488,U601,20180418
976,147.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.230131720470644,U601,20180418
977,147.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.087797543840068,U601,20180418
978,147.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.607418219494303,U601,20180418
979,147.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.347792198498329,U601,20180418
980,147.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.860630166675885,U601,20180418
981,147.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.449216644334664,U601,20180418
982,147.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.747596578091475,U601,20180418
983,147.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.415638021641362,U601,20180418
984,148.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.269979848192315,U601,20180418
985,148.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.12804161270543,U601,20180418
986,148.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.646858610982218,U601,20180418
987,148.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.388704845569958,U601,20180418
988,148.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.900862853964981,U601,20180418
989,148.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.489378275074575,U601,20180418
990,148.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.787141297634726,U601,20180418
991,148.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.456726416231518,U601,20180418
992,149.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.309728889356315,U601,20180418
993,149.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.16812154444394,U601,20180418
994,149.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.686116685509258,U601,20180418
995,149.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.429407453349679,U601,20180418
996,149.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.940970469568306,U601,20180418
997,149.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.529370825180276,U601,20180418
998,149.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.826503913235412,U601,20180418
999,149.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.497602315588983,U601,20180418
1000,150.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.349360724267142,U601,20180418
1001,150.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.208015699620796,U601,20180418
1002,150.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.72518440755506,U601,20180418
1003,150.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.469903091735985,U601,20180418
1004,150.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,6.980932201022727,U601,20180418
1005,150.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.569173127110767,U601,20180418
1006,150.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.86567743278511,U601,20180418
1007,150.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.538269073589374,U601,20180418
1008,151.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.390890802633641,U601,20180418
1009,151.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.249017114008403,U601,20180418
1010,151.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.763775207844475,U601,20180418
1011,151.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.509057883923024,U601,20180418
1012,151.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.022573597109849,U601,20180418
1013,151.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.60988202585372,U601,20180418
1014,151.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.90428592591611,U601,20180418
1015,151.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.577580120154336,U601,20180418
1016,152.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.432332038172406,U601,20180418
1017,152.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.289854352352984,U601,20180418
1018,152.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.802216974493659,U601,20180418
1019,152.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.548075272190278,U601,20180418
1020,152.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.064093478066049,U601,20180418
1021,152.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.650423094270094,U601,20180418
1022,152.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.94274870917201,U601,20180418
1023,152.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.616752550915947,U601,20180418
1024,153.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.4736082293069614,U601,20180418
1025,153.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.330449347878902,U601,20180418
1026,153.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.840421646101422,U601,20180418
1027,153.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.586861373316347,U601,20180418
1028,153.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.10541533822532,U601,20180418
1029,153.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.690717335959402,U601,20180418
1030,153.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,10.980976862764056,U601,20180418
1031,153.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.655692454245624,U601,20180418
1032,154.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.51475776744607,U601,20180418
1033,154.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.370841720104037,U601,20180418
1034,154.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.878434198171776,U601,20180418
1035,154.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.625456851869528,U601,20180418
1036,154.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.1465775328011505,U601,20180418
1037,154.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.730805027728998,U601,20180418
1038,154.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.019015467691185,U601,20180418
1039,154.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.694440099519934,U601,20180418
1040,155.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.555840942165586,U601,20180418
1041,155.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.411103734538838,U601,20180418
1042,155.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.916324465687213,U601,20180418
1043,155.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.663929548790147,U601,20180418
1044,155.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.187645678474846,U601,20180418
1045,155.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.770759344347406,U601,20180418
1046,155.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.056934079260914,U601,20180418
1047,155.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.733063413849246,U601,20180418
1048,156.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.596758692418872,U601,20180418
1049,156.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.451131173120837,U601,20180418
1050,156.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.953985600037456,U601,20180418
1051,156.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.702171041505753,U601,20180418
1052,156.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.228518591671661,U601,20180418
1053,156.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.810475318300075,U601,20180418
1054,156.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.094625526374607,U601,20180418
1055,156.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.771453941702632,U601,20180418
1056,157.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.637553906437615,U601,20180418
1057,157.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.490971279143448,U601,20180418
1058,157.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,10.991469903622537,U601,20180418
1059,157.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.740233615002552,U601,20180418
1060,157.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.269240503163732,U601,20180418
1061,157.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.850001113195495,U601,20180418
1062,157.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.132142291300974,U601,20180418
1063,157.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.809663921890362,U601,20180418
1064,158.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.678294250166797,U601,20180418
1065,158.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.53069881464147,U601,20180418
1066,158.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.028845585961497,U601,20180418
1067,158.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.778177063292812,U601,20180418
1068,158.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.309882661168436,U601,20180418
1069,158.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.889411607569885,U601,20180418
1070,158.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.16955201638354,U601,20180418
1071,158.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.847752849672965,U601,20180418
1072,159.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.718870496544137,U601,20180418
1073,159.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.570199389140178,U601,20180418
1074,159.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.065999160665106,U601,20180418
1075,159.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.815891200996477,U601,20180418
1076,159.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.350333243343815,U601,20180418
1077,159.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.928592027458443,U601,20180418
1078,159.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.206741152531766,U601,20180418
1079,159.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.885610754910223,U601,20180418
1080,160.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.759335724218607,U601,20180418
1081,160.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.609533957966025,U601,20180418
1082,160.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.10299566795685,U601,20180418
1083,160.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.853439854460959,U601,20180418
1084,160.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.390648397821741,U601,20180418
1085,160.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,8.967604450814761,U601,20180418
1086,160.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.243774835225931,U601,20180418
1087,160.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.923301382370797,U601,20180418
1088,161.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.799755781896867,U601,20180418
1089,161.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.64876845257999,U601,20180418
1090,161.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.139889837367493,U601,20180418
1091,161.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.890868885692852,U601,20180418
1092,161.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.430895159896866,U601,20180418
1093,161.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.006513765834416,U601,20180418
1094,161.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.280707130066578,U601,20180418
1095,161.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.960870283907287,U601,20180418
1096,162.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.840016458476623,U601,20180418
1097,162.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.687788758640533,U601,20180418
1098,162.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.176576231711715,U601,20180418
1099,162.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.928080806424543,U601,20180418
1100,162.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.470958188379242,U601,20180418
1101,162.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.04520667987644,U601,20180418
1102,162.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.317432945542253,U601,20180418
1103,162.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,12.998220349330726,U601,20180418
1104,163.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.8801807884977455,U601,20180418
1105,163.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.726663294384146,U601,20180418
1106,163.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.213120657473507,U601,20180418
1107,163.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,12.965134611783238,U601,20180418
1108,163.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.5109031105995845,U601,20180418
1109,163.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.083751912899832,U601,20180418
1110,163.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.354017755802564,U601,20180418
1111,163.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.035410269930619,U601,20180418
1112,164.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.920298047827605,U601,20180418
1113,164.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.765440625549648,U601,20180418
1114,164.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.249565118607412,U601,20180418
1115,164.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.002067469486908,U601,20180418
1116,164.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.550779473786392,U601,20180418
1117,164.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.12219740313245,U601,20180418
1118,164.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.390503196257741,U601,20180418
1119,164.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.072477063805058,U601,20180418
1120,165.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,6.960265024038008,U601,20180418
1121,165.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.804022520493863,U601,20180418
1122,165.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.285822187791009,U601,20180418
1123,165.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.038799633159753,U601,20180418
1124,165.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.5904850145804215,U601,20180418
1125,165.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.160446264288769,U601,20180418
1126,165.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.426802237281127,U601,20180418
1127,165.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.109341299931872,U601,20180418
1128,166.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.000127423246025,U601,20180418
1129,166.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.842451800913455,U601,20180418
1130,166.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.321927824767181,U601,20180418
1131,166.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.07536226743739,U601,20180418
1132,166.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.630064801017914,U601,20180418
1133,166.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.198540536664202,U601,20180418
1134,166.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.462950508791263,U601,20180418
1135,166.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.146034004892815,U601,20180418
1136,167.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.039965690923441,U601,20180418
1137,167.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.880813023481151,U601,20180418
1138,167.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.357959589769623,U601,20180418
1139,167.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.111823637512606,U601,20180418
1140,167.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.669601853620436,U601,20180418
1141,167.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.23656450947292,U601,20180418
1142,167.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.49902501765278,U601,20180418
1143,167.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.182623044728803,U601,20180418
1144,168.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.0796580465166725,U601,20180418
1145,168.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.918984181301134,U601,20180418
1146,168.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.393802810332103,U601,20180418
1147,168.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.148078896935713,U601,20180418
1148,168.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.708973354831293,U601,20180418
1149,168.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.274396724789643,U601,20180418
1150,168.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.534911462495211,U601,20180418
1151,168.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.219004065488596,U601,20180418
1152,169.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.119262955664103,U601,20180418
1153,169.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.957023799845032,U601,20180418
1154,169.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.429511407998273,U601,20180418
1155,169.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.184176157513102,U601,20180418
1156,169.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.748238160140806,U601,20180418
1157,169.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.31209538197841,U601,20180418
1158,169.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.570663445062785,U601,20180418
1159,169.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.255224937574907,U601,20180418
1160,170.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.158835263070533,U601,20180418
1161,170.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,8.994992292466955,U601,20180418
1162,170.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.46514678780185,U601,20180418
1163,170.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.220173672535198,U601,20180418
1164,170.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.787453580975006,U601,20180418
1165,170.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.3497214999089,U601,20180418
1166,170.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.606342336961093,U601,20180418
1167,170.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.29134373346782,U601,20180418
1168,171.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.198261467357629,U601,20180418
1169,171.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,9.032775917854691,U601,20180418
1170,171.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.500598714896144,U601,20180418
1171,171.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.255967052157148,U601,20180418
1172,171.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.8265053545451275,U601,20180418
1173,171.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.387161582255025,U601,20180418
1174,171.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.641837952192851,U601,20180418
1175,171.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.327256428056565,U601,20180418
1176,172.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.237604064473192,U601,20180418
1177,172.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,9.070438910732463,U601,20180418
1178,172.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.535926506394397,U601,20180418
1179,172.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.291609731990382,U601,20180418
1180,172.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.8654572172271315,U601,20180418
1181,172.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.424479614583728,U601,20180418
1182,172.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.677209288759487,U601,20180418
1183,172.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.363016191498128,U601,20180418
1184,173.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.276927374447737,U601,20180418
1185,173.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,9.108044360873963,U601,20180418
1186,173.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.571189720592562,U601,20180418
1187,173.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.3271579745153,U601,20180418
1188,173.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.904373562968395,U601,20180418
1189,173.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.46173821347203,U601,20180418
1190,173.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.712515797415247,U601,20180418
1191,173.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.398679141451703,U601,20180418
1192,174.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.316107969463327,U601,20180418
1193,174.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,9.14547140106448,U601,20180418
1194,174.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.606274426304966,U601,20180418
1195,174.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.362505503434583,U601,20180418
1196,174.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.943130945259401,U601,20180418
1197,174.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.498817346989345,U601,20180418
1198,174.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.747643741271201,U601,20180418
1199,174.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.434139405443974,U601,20180418
1200,175.0,3.6,0.0,0,615,Allura Clarity,Single Plane,11,7.355210893380174,U601,20180418
1201,175.0,3.6,0.1,0,615,Allura Clarity,Single Plane,11,9.182786055671329,U601,20180418
1202,175.0,3.6,0.4,0,615,Allura Clarity,Single Plane,11,11.641239990844513,U601,20180418
1203,175.0,3.6,0.9,0,615,Allura Clarity,Single Plane,11,13.397705540165973,U601,20180418
1204,175.0,3.6,0.0,1,615,Allura Clarity,Single Plane,11,7.981795677544658,U601,20180418
1205,175.0,3.6,0.1,1,615,Allura Clarity,Single Plane,11,9.535782503007109,U601,20180418
1206,175.0,3.6,0.4,1,615,Allura Clarity,Single Plane,11,11.782652113437019,U601,20180418
1207,175.0,3.6,0.9,1,615,Allura Clarity,Single Plane,11,13.469449976876517,U601,20180418
