,kVp_kV,InherentFiltration_mmAl,AddedFiltration_mmCu,AddedFiltration_mmAl,AddedFiltration_mmAir,DeviceModel,AcquisitionPlane,AnodeAngle_deg,HVL_mmAl,LabName,MeasurementDate
0,25.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,0.8799780330575585,U104,20180412
1,25.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.022788174157871,U104,20180412
2,25.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,1.1980398066845084,U104,20180412
3,25.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,1.2892042942559292,U104,20180412
4,25.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,0.9349751910068146,U104,20180412
5,25.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.0526332028878886,U104,20180412
6,25.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,1.2075098198701653,U104,20180412
7,25.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,1.2920125182672608,U104,20180412
8,26.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,0.9465325458154493,U104,20180412
9,26.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.1095086900364102,U104,20180412
10,26.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,1.3134110278306064,U104,20180412
11,26.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,1.4240260742789561,U104,20180412
12,26.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.0086162069951998,U104,20180412
13,26.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.143652702921285,U104,20180412
14,26.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,1.3245543028121218,U104,20180412
15,26.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,1.4275748354327331,U104,20180412
16,27.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.0132901239194132,U104,20180412
17,27.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.1975495345344767,U104,20180412
18,27.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,1.4321385692039033,U104,20180412
19,27.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,1.5633732621830632,U104,20180412
20,27.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.082770346732908,U104,20180412
21,27.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.2362469972706822,U104,20180412
22,27.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,1.445039665554096,U104,20180412
23,27.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,1.5676853144714267,U104,20180412
24,28.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.0800741458297956,U104,20180412
25,28.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.2866348448657074,U104,20180412
26,28.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,1.553962970701866,U104,20180412
27,28.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,1.707311045014872,U104,20180412
28,28.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.1572256275478165,U104,20180412
29,28.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.3301327482499121,U104,20180412
30,28.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,1.5687499433155407,U104,20180412
31,28.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,1.712456833761027,U104,20180412
32,29.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.1465681054532184,U104,20180412
33,29.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.3761355026295976,U104,20180412
34,29.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,1.6774144105220843,U104,20180412
35,29.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,1.8530299662178507,U104,20180412
36,29.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.2315547410490413,U104,20180412
37,29.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.4245658905504193,U104,20180412
38,29.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,1.6940827987237876,U104,20180412
39,29.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,1.8589258554848176,U104,20180412
40,30.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.212574910184975,U104,20180412
41,30.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.4657358347008584,U104,20180412
42,30.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,1.802445687457403,U104,20180412
43,30.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,2.001994494103535,U104,20180412
44,30.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.3055127257648713,U104,20180412
45,30.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.519223435906033,U104,20180412
46,30.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,1.8210924126708707,U104,20180412
47,30.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,2.008740175514973,U104,20180412
48,31.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.2780558127480086,U104,20180412
49,31.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.5552841282450705,U104,20180412
50,31.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,1.9288781517122162,U104,20180412
51,31.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,2.1536773060920686,U104,20180412
52,31.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.3790187115768902,U104,20180412
53,31.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.6139393288647852,U104,20180412
54,31.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,1.9495958569857472,U104,20180412
55,31.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,2.1612940204523263,U104,20180412
56,32.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.3427711791540908,U104,20180412
57,32.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.644402839023407,U104,20180412
58,32.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.0559822897083686,U104,20180412
59,32.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,2.3069049957469443,U104,20180412
60,32.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.4517883970698995,U104,20180412
61,32.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.7082925506206963,U104,20180412
62,32.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.0788189641093258,U104,20180412
63,32.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,2.315384028794103,U104,20180412
64,33.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.4066779349074505,U104,20180412
65,33.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.7329860877894716,U104,20180412
66,33.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.1836703611596815,U104,20180412
67,33.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,2.4620947832113247,U104,20180412
68,33.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.5237622485140228,U104,20180412
69,33.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.8021761702828067,U104,20180412
70,33.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.2087106248151067,U104,20180412
71,33.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,2.471511737073834,U104,20180412
72,34.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.4698026706880487,U104,20180412
73,34.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.8210385237094688,U104,20180412
74,34.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.3120515427502166,U104,20180412
75,34.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,2.6197702456915506,U104,20180412
76,34.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.594970273549814,U104,20180412
77,34.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.8956120872836102,U104,20180412
78,34.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.339425255191427,U104,20180412
79,34.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,2.6302412082597475,U104,20180412
80,35.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.5321367222721634,U104,20180412
81,35.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.9085512381660843,U104,20180412
82,35.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.4412087701441396,U104,20180412
83,35.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,2.780175422415359,U104,20180412
84,35.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.6654137496948482,U104,20180412
85,35.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,1.9886120781991732,U104,20180412
86,35.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.471071506314868,U104,20180412
87,35.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,2.7918223543187395,U104,20180412
88,36.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.5936660910912528,U104,20180412
89,36.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,1.995422331814875,U104,20180412
90,36.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.5707095656638863,U104,20180412
91,36.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,2.9420551205672925,U104,20180412
92,36.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.735058069375264,U104,20180412
93,36.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.0810457359621384,U104,20180412
94,36.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.603159463081299,U104,20180412
95,36.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,2.954896977931015,U104,20180412
96,37.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.6543543538614498,U104,20180412
97,37.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.081500093709662,U104,20180412
98,37.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.699892897878074,U104,20180412
99,37.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,3.1037844353475714,U104,20180412
100,37.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.8038327536329877,U104,20180412
101,37.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.1727099321276406,U104,20180412
102,37.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.7349425184452745,U104,20180412
103,37.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,3.117757621618883,U104,20180412
104,38.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.714179256261693,U104,20180412
105,38.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.166675225362754,U104,20180412
106,38.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.828392910021694,U104,20180412
107,38.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,3.2650048859731196,U104,20180412
108,38.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.8716915600394786,U104,20180412
109,38.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.263464506266345,U104,20180412
110,38.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.866036002256787,U104,20180412
111,38.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,3.2800872287335343,U104,20180412
112,39.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.7731402334715118,U104,20180412
113,39.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.2509076641055477,U104,20180412
114,39.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,2.956144838932768,U104,20180412
115,39.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,3.4260375024856904,U104,20180412
116,39.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,1.9386259607930478,U104,20180412
117,39.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.3532644488283974,U104,20180412
118,39.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,2.9963971912969436,U104,20180412
119,39.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,3.4422679598372774,U104,20180412
120,40.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.8312450304528414,U104,20180412
121,40.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.334187311363747,U104,20180412
122,40.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.083171154865559,U104,20180412
123,40.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,3.5872129804210853,U104,20180412
124,40.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.0046434530673123,U104,20180412
125,40.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.44210381691578,U104,20180412
126,40.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,3.1260738712225353,U104,20180412
127,40.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,3.6046674544734123,U104,20180412
128,41.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.8885872620547786,U104,20180412
129,41.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.4165860341103893,U104,20180412
130,41.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.209494303628106,U104,20180412
131,41.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,3.7483335049397213,U104,20180412
132,41.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.0698293797688034,U104,20180412
133,41.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.5300525418889284,U104,20180412
134,41.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,3.255079379810323,U104,20180412
135,41.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,3.767054256998537,U104,20180412
136,42.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,1.945060651251347,U104,20180412
137,42.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.4979702481207067,U104,20180412
138,42.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.3348293293859954,U104,20180412
139,42.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,3.908566151005554,U104,20180412
140,42.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.134069121622114,U104,20180412
141,42.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.6169643613780766,U104,20180412
142,42.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,3.3830951545045234,U104,20180412
143,42.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,3.9285343759821343,U104,20180412
144,43.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.0007175355238447,U104,20180412
145,43.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.5783611169516263,U104,20180412
146,43.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.4590585351986327,U104,20180412
147,43.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,4.067577313519387,U104,20180412
148,43.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.197408026199207,U104,20180412
149,43.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.7028469741814245,U104,20180412
150,43.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,3.5099870261339947,U104,20180412
151,43.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,4.0887668506833545,U104,20180412
152,44.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.055605302876297,U104,20180412
153,44.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.657787353751726,U104,20180412
154,44.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.5821566247918986,U104,20180412
155,44.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,4.225389347944369,U104,20180412
156,44.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.259890809839761,U104,20180412
157,44.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.787725207402227,U104,20180412
158,44.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,3.635732698046952,U104,20180412
159,44.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,4.247796066935042,U104,20180412
160,45.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.109763154136108,U104,20180412
161,45.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.736265397042288,U104,20180412
162,45.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.7041122239163604,U104,20180412
163,45.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,4.382120512342207,U104,20180412
164,45.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.3215537269683044,U104,20180412
165,45.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.8716129526718017,U104,20180412
166,45.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,3.7603305700429535,U104,20180412
167,45.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,4.405764417176289,U104,20180412
168,46.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.163209204505838,U104,20180412
169,46.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.81378151261223,U104,20180412
170,46.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.8247944913993073,U104,20180412
171,46.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,4.537451493670375,U104,20180412
172,46.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.382408789243464,U104,20180412
173,46.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,2.9544874480204006,U104,20180412
174,46.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,3.883640387305789,U104,20180412
175,46.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,4.562338880505629,U104,20180412
176,47.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.2159408310470288,U104,20180412
177,47.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.8902727048440306,U104,20180412
178,47.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,3.9439269292614676,U104,20180412
179,47.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,4.690715312996645,U104,20180412
180,47.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.442437922583287,U104,20180412
181,47.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.0362651967183694,U104,20180412
182,47.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.005360527887966,U104,20180412
183,47.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,4.716818520912758,U104,20180412
184,48.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.267960198731931,U104,20180412
185,48.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,2.9656955451200853,U104,20180412
186,48.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.061316747943982,U104,20180412
187,48.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,4.8415581069613856,U104,20180412
188,48.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.5016322043198413,U104,20180412
189,48.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.116887878304716,U104,20180412
190,48.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.125284557095702,U104,20180412
191,48.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,4.8688416987018845,U104,20180412
192,49.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.319275189281995,U104,20180412
193,49.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.0400324838134463,U104,20180412
194,49.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.1769109014413,U104,20180412
195,49.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,4.9899912810990665,U104,20180412
196,49.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.559993737991098,U104,20180412
197,49.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.196332732866692,U104,20180412
198,49.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.243361935855321,U104,20180412
199,49.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,5.018432076738696,U104,20180412
200,50.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.369910479198908,U104,20180412
201,50.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.113285522725864,U104,20180412
202,50.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.290670080759712,U104,20180412
203,50.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,5.1361116631208334,U104,20180412
204,50.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.6175442638709123,U104,20180412
205,50.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.274596416279761,U104,20180412
206,50.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.359559095495737,U104,20180412
207,50.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,5.165704535831062,U104,20180412
208,51.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.420050297460123,U104,20180412
209,51.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.185670399817155,U104,20180412
210,51.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.402913684656924,U104,20180412
211,51.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,5.280320460555656,U104,20180412
212,51.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.674474361550549,U104,20180412
213,51.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.3519060651404544,U104,20180412
214,51.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.4742034177265335,U104,20180412
215,51.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,5.311062300195823,U104,20180412
216,52.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.4696143718185994,U104,20180412
217,52.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.257104435621323,U104,20180412
218,52.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.513482386660742,U104,20180412
219,52.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,5.422397887434404,U104,20180412
220,52.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.7307101749127938,U104,20180412
221,52.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.4281718916846664,U104,20180412
222,52.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.587128873362624,U104,20180412
223,52.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,5.454276642440121,U104,20180412
224,53.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.5186553657772937,U104,20180412
225,53.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.3276815601115857,U104,20180412
226,53.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.6225654098344755,U104,20180412
227,53.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,5.562518770578877,U104,20180412
228,53.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.786315622078869,U104,20180412
229,53.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.5034989684361997,U104,20180412
230,53.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.698528163344864,U104,20180412
231,53.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,5.595515420055275,U104,20180412
232,54.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.5672138161559834,U104,20180412
233,54.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.397457551448221,U104,20180412
234,54.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.730242884905117,U104,20180412
235,54.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,5.70077767824087,U104,20180412
236,54.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.841336567085568,U104,20180412
237,54.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.5779472615273002,U104,20180412
238,54.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.808483686874066,U104,20180412
239,54.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,5.734875758375351,U104,20180412
240,55.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.6153232530766757,U104,20180412
241,55.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.4664745193595934,U104,20180412
242,55.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.83656856993508,U104,20180412
243,55.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,5.8372513731415046,U104,20180412
244,55.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.89581038826362,U104,20180412
245,55.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.6515615061796,U104,20180412
246,55.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,4.917052242359469,U104,20180412
247,55.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,5.872439506618939,U104,20180412
248,56.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.663011752175565,U104,20180412
249,56.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.534761975287426,U104,20180412
250,56.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,4.9415491612623725,U104,20180412
251,56.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,5.971874009643722,U104,20180412
252,56.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,2.949767449950065,U104,20180412
253,56.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.724371078544177,U104,20180412
254,56.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.024238192837585,U104,20180412
255,56.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.008136883155481,U104,20180412
256,57.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.710289846030786,U104,20180412
257,57.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.6023217371187033,U104,20180412
258,57.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.045134939275923,U104,20180412
259,57.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.1044570243393,U104,20180412
260,57.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.003216473673851,U104,20180412
261,57.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.79637425544054,U104,20180412
262,57.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.12998483055104,U104,20180412
263,57.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.14176864555172,U104,20180412
264,58.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.7571824943441983,U104,20180412
265,58.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.66916828697314,U104,20180412
266,58.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.147287986800857,U104,20180412
267,58.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.234865392083272,U104,20180412
268,58.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.0561806172938186,U104,20180412
269,58.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.8675816441986455,U104,20180412
270,58.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.2342485682217665,U104,20180412
271,58.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.273193929649226,U104,20180412
272,59.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.8036994329976386,U104,20180412
273,59.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.7353076595535746,U104,20180412
274,59.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.247990184323103,U104,20180412
275,59.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.3630619556534675,U104,20180412
276,59.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.108669700531043,U104,20180412
277,59.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,3.937997848201023,U104,20180412
278,59.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.33700993610572,U104,20180412
279,59.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.402376637772563,U104,20180412
280,60.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.8498442071889425,U104,20180412
281,60.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.8007402591525405,U104,20180412
282,60.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.347240733556007,U104,20180412
283,60.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.489074290724526,U104,20180412
284,60.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.160687096197659,U104,20180412
285,60.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.007623303585299,U104,20180412
286,60.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.438269747725974,U104,20180412
287,60.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.529348708348039,U104,20180412
288,61.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.895618292003107,U104,20180412
289,61.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.86547106935747,U104,20180412
290,61.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.4450572237330555,U104,20180412
291,61.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.612950197644075,U104,20180412
292,61.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.212235847717738,U104,20180412
293,61.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.076464467183829,U104,20180412
294,61.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.538047562422729,U104,20180412
295,61.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.6541604021898415,U104,20180412
296,62.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.9410450022245036,U104,20180412
297,62.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.9295307136820625,U104,20180412
298,62.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.541485959140233,U104,20180412
299,62.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.734752718046167,U104,20180412
300,62.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.2633416364072847,U104,20180412
301,62.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.144553913545221,U104,20180412
302,62.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.636390551316534,U104,20180412
303,62.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.776874613457309,U104,20180412
304,63.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,2.986165457554238,U104,20180412
305,63.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,3.9929777664412813,U104,20180412
306,63.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.6366165618030175,U104,20180412
307,63.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.854588053018422,U104,20180412
308,63.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.3140513274869687,U104,20180412
309,63.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.2119541026725145,U104,20180412
310,63.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.733390097557886,U104,20180412
311,63.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,6.897597286095082,U104,20180412
312,64.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.031010146286879,U104,20180412
313,64.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.055856347489537,U104,20180412
314,64.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.730521439237838,U104,20180412
315,64.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,6.97255855042466,U104,20180412
316,64.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.3643997584140894,U104,20180412
317,64.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.278712731070858,U104,20180412
318,64.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.829120898899327,U104,20180412
319,64.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.016432631615909,U104,20180412
320,65.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.0756021888597562,U104,20180412
321,65.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.118203360143536,U104,20180412
322,65.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.823261085771282,U104,20180412
323,65.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.088754394144163,U104,20180412
324,65.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.4144150951795673,U104,20180412
325,65.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.344869999015356,U104,20180412
326,65.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,5.923645781404604,U104,20180412
327,65.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.1334732517890425,U104,20180412
328,66.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.119958585093903,U104,20180412
329,66.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.180043314368809,U104,20180412
330,66.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,5.914862866872571,U104,20180412
331,66.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.203193663449999,U104,20180412
332,66.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.4641171486125333,U104,20180412
333,66.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.410451852191497,U104,20180412
334,66.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.016991587180238,U104,20180412
335,66.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.248736111775739,U104,20180412
336,67.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.1640901379048163,U104,20180412
337,67.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.241383834498225,U104,20180412
338,67.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.005330253916402,U104,20180412
339,67.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.315854518505131,U104,20180412
340,67.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.513515587351844,U104,20180412
341,67.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.475465029217556,U104,20180412
342,67.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.109160573115523,U104,20180412
343,67.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.362196120322681,U104,20180412
344,68.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.2080089339052504,U104,20180412
345,68.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.302241498340558,U104,20180412
346,68.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.094666078831209,U104,20180412
347,68.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.426716559994145,U104,20180412
348,68.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.562624653312434,U104,20180412
349,68.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.53992608326379,U104,20180412
350,68.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.200153287915766,U104,20180412
351,68.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.4738316091333425,U104,20180412
352,69.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.251734289092942,U104,20180412
353,69.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.362632774017382,U104,20180412
354,69.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.182889084473273,U104,20180412
355,69.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.5358089296420925,U104,20180412
356,69.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.611463297661663,U104,20180412
357,69.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.60385078977207,U104,20180412
358,69.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.289989219451446,U104,20180412
359,69.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.583671656619354,U104,20180412
360,70.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.2954400872982177,U104,20180412
361,70.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.422846351786606,U104,20180412
362,70.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.270466325464915,U104,20180412
363,70.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.64365102453667,U104,20180412
364,70.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.660240246141983,U104,20180412
365,70.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.667553501417345,U104,20180412
366,70.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.379143563842493,U104,20180412
367,70.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.692235711429354,U104,20180412
368,71.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.342122287852397,U104,20180412
369,71.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.487652830507327,U104,20180412
370,71.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.3647705828056464,U104,20180412
371,71.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.757899764099574,U104,20180412
372,71.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.7124967959156585,U104,20180412
373,71.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.736186088084016,U104,20180412
374,71.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.4750899968077285,U104,20180412
375,71.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.807135074084658,U104,20180412
376,72.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.388357475463999,U104,20180412
377,72.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.551425703964956,U104,20180412
378,72.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.456430520686031,U104,20180412
379,72.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.867688585526067,U104,20180412
380,72.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.76414792803534,U104,20180412
381,72.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.803625257218952,U104,20180412
382,72.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.568270375935312,U104,20180412
383,72.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,7.9175029272371305,U104,20180412
384,73.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.4341505310892355,U104,20180412
385,73.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.614197216933023,U104,20180412
386,73.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.545624269794324,U104,20180412
387,73.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,7.973504765351104,U104,20180412
388,73.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.815204660460175,U104,20180412
389,73.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.86991317028247,U104,20180412
390,73.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.658878204057907,U104,20180412
391,73.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.023842637800511,U104,20180412
392,74.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.479524027060333,U104,20180412
393,74.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.676017053541247,U104,20180412
394,74.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.632532084323,U104,20180412
395,74.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.0757869896765,U104,20180412
396,74.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.865696195609177,U104,20180412
397,74.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.935108668236947,U104,20180412
398,74.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.747107297822101,U104,20180412
399,74.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.126606106285855,U104,20180412
400,75.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.524496693953751,U104,20180412
401,75.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.736937232264048,U104,20180412
402,75.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.717341976652525,U104,20180412
403,75.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.174948131694627,U104,20180412
404,75.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.9156490408418234,U104,20180412
405,75.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,4.999275027257094,U104,20180412
406,75.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.833158487572075,U104,20180412
407,75.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.226217129023345,U104,20180412
408,76.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.5729923682623186,U104,20180412
409,76.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.802507036533748,U104,20180412
410,76.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.807081223271616,U104,20180412
411,76.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.276620599637463,U104,20180412
412,76.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,3.969514216319248,U104,20180412
413,76.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.068263852994398,U104,20180412
414,76.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,6.924052072039978,U104,20180412
415,76.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.328196604407927,U104,20180412
416,77.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.6209841358276966,U104,20180412
417,77.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.866887565359178,U104,20180412
418,77.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.894056648848827,U104,20180412
419,77.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.37443376444711,U104,20180412
420,77.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.0226860559761874,U104,20180412
421,77.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.135886807312532,U104,20180412
422,77.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.012083958651416,U104,20180412
423,77.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.42629383518966,U104,20180412
424,78.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.6684966693818244,U104,20180412
425,78.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.930154655450789,U104,20180412
426,78.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,6.978528586267181,U104,20180412
427,78.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.468906374244906,U104,20180412
428,78.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.075202685698361,U104,20180412
429,78.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.20223539912442,U104,20180412
430,78.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.097531240023942,U104,20180412
431,78.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.521038142415575,U104,20180412
432,79.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.715557129407353,U104,20180412
433,79.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,4.992378727175943,U104,20180412
434,79.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.060731674793156,U104,20180412
435,79.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.56047200740359,U104,20180412
436,79.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.127101750147155,U104,20180412
437,79.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.267394260621643,U104,20180412
438,79.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.180642677441539,U104,20180412
439,79.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.612871013413649,U104,20180412
440,80.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.762201754752161,U104,20180412
441,80.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.053629638446696,U104,20180412
442,80.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.140869074011475,U104,20180412
443,80.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.649488213893052,U104,20180412
444,80.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.1784273923690485,U104,20180412
445,80.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.331444718266393,U104,20180412
446,80.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.2616328082121235,U104,20180412
447,80.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.702155158464935,U104,20180412
448,81.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.8118302518213785,U104,20180412
449,81.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.118627394769903,U104,20180412
450,81.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.224045111382255,U104,20180412
451,81.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.738687028240529,U104,20180412
452,81.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.233039095792261,U104,20180412
453,81.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.399310251727939,U104,20180412
454,81.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.345516819032313,U104,20180412
455,81.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.791486735566755,U104,20180412
456,82.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.860913485926796,U104,20180412
457,82.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.182382518784533,U104,20180412
458,82.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.304687718336476,U104,20180412
459,82.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.824955126037517,U104,20180412
460,82.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.2869075890484645,U104,20180412
461,82.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.465765886858548,U104,20180412
462,82.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.426807666932448,U104,20180412
463,82.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.877897687775345,U104,20180412
464,83.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.909480458388311,U104,20180412
465,83.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.244980362211853,U104,20180412
466,83.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.383039357582374,U104,20180412
467,83.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.908646621697068,U104,20180412
468,83.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.340076226425973,U104,20180412
469,83.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.530913139840837,U104,20180412
470,83.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.505758275718839,U104,20180412
471,83.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,8.961743436517102,U104,20180412
472,84.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,3.9575602463425725,U104,20180412
473,84.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.306498698717725,U104,20180412
474,84.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.45931455475042,U104,20180412
475,84.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,8.990065246589312,U104,20180412
476,84.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.392586710399088,U104,20180412
477,84.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.594843842368988,U104,20180412
478,84.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.582592119376936,U104,20180412
479,84.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.043328525565371,U104,20180412
480,85.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.005180528537239,U104,20180412
481,85.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.367005203282467,U104,20180412
482,85.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.53369503507703,U104,20180412
483,85.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.069459654764533,U104,20180412
484,85.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.444476726182734,U104,20180412
485,85.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.6576375421210505,U104,20180412
486,85.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.657498181784281,U104,20180412
487,85.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.122901942518006,U104,20180412
488,86.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.052367914867779,U104,20180412
489,86.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.42656904774511,U104,20180412
490,86.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.606350917965074,U104,20180412
491,86.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.147051984938102,U104,20180412
492,86.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.49578445541954,U104,20180412
493,86.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.719374899030606,U104,20180412
494,86.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.730652597013112,U104,20180412
495,86.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.200685911225344,U104,20180412
496,87.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.099150241578629,U104,20180412
497,87.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.485245171271912,U104,20180412
498,87.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.67741570565168,U104,20180412
499,87.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.223011836866604,U104,20180412
500,87.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.546544348705914,U104,20180412
501,87.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.780119147461392,U104,20180412
502,87.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.802193619652983,U104,20180412
503,87.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.276849755765,U104,20180412
504,88.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.14554705486719,U104,20180412
505,88.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.543091686113308,U104,20180412
506,88.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.747027671476438,U104,20180412
507,88.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.297507549644045,U104,20180412
508,88.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.596786635642876,U104,20180412
509,88.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.839938396283917,U104,20180412
510,88.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.87226377245414,U104,20180412
511,88.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.351561512545821,U104,20180412
512,89.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.191583221614528,U104,20180412
513,89.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.600155952911397,U104,20180412
514,89.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.815297114790812,U104,20180412
515,89.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.370671591389979,U104,20180412
516,89.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.64654166538681,U104,20180412
517,89.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.898886897351537,U104,20180412
518,89.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,7.940976906376461,U104,20180412
519,89.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.424953196384603,U104,20180412
520,90.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.237277329597765,U104,20180412
521,90.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.656485547228186,U104,20180412
522,90.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.882323817701704,U104,20180412
523,90.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.442617007587362,U104,20180412
524,90.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.695836355939485,U104,20180412
525,90.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,5.9570193126102,U104,20180412
526,90.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.008435342035503,U104,20180412
527,90.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.497137344411184,U104,20180412
528,91.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.285526236748816,U104,20180412
529,91.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.715569822864205,U104,20180412
530,91.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,7.950644406456185,U104,20180412
531,91.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.51335344486988,U104,20180412
532,91.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.747823472953556,U104,20180412
533,91.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.017848821233827,U104,20180412
534,91.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.077029185761665,U104,20180412
535,91.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.56801355126113,U104,20180412
536,92.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.333328578756812,U104,20180412
537,92.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.773738046743291,U104,20180412
538,92.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.017506054741188,U104,20180412
539,92.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.582771574171767,U104,20180412
540,92.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.799220552577272,U104,20180412
541,92.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.077667621007055,U104,20180412
542,92.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.144156126017677,U104,20180412
543,92.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.637588960526267,U104,20180412
544,93.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.380702309304185,U104,20180412
545,93.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.831040895909558,U104,20180412
546,93.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.083020238439712,U104,20180412
547,93.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.650983512936795,U104,20180412
548,93.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.850054188747601,U104,20180412
549,93.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.136534821164415,U104,20180412
550,93.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.209929951454063,U104,20180412
551,93.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.705973895792642,U104,20180412
552,94.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.427670367384916,U104,20180412
553,94.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.887531453833371,U104,20180412
554,94.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.14729247135672,U104,20180412
555,94.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.718089848344137,U104,20180412
556,94.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.900355248520106,U104,20180412
557,94.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.194511234841772,U104,20180412
558,94.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.274457697431107,U104,20180412
559,94.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.773267330568212,U104,20180412
560,95.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.474261573310805,U104,20180412
561,95.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.9432554957763495,U104,20180412
562,95.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.210414400004035,U104,20180412
563,95.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.78417646622211,U104,20180412
564,95.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.950157001807715,U104,20180412
565,95.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.251647764886907,U104,20180412
566,95.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.337832796791714,U104,20180412
567,95.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.839553588048126,U104,20180412
568,96.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.520492632892811,U104,20180412
569,96.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,5.998261630301769,U104,20180412
570,96.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.272465567479689,U104,20180412
571,96.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.84932523263747,U104,20180412
572,96.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,4.999487065546024,U104,20180412
573,96.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.307998442875404,U104,20180412
574,96.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.400136115161665,U104,20180412
575,96.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.904913430840109,U104,20180412
576,97.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.566372669594991,U104,20180412
577,97.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.0525893753537545,U104,20180412
578,97.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.333525835299636,U104,20180412
579,97.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.913588385024577,U104,20180412
580,97.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.048361525550243,U104,20180412
581,97.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.363611216802955,U104,20180412
582,97.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.461446923501656,U104,20180412
583,97.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,9.969397713802962,U104,20180412
584,98.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.611905839282048,U104,20180412
585,98.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.106243220130105,U104,20180412
586,98.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.393656978074446,U104,20180412
587,98.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,9.97705687581274,U104,20180412
588,98.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.096782495082714,U104,20180412
589,98.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.4184937050342405,U104,20180412
590,98.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.521831504062904,U104,20180412
591,98.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.033096511963336,U104,20180412
