,kVp_kV,InherentFiltration_mmAl,AddedFiltration_mmCu,AddedFiltration_mmAl,AddedFiltration_mmAir,DeviceModel,AcquisitionPlane,AnodeAngle_deg,HVL_mmAl,LabName,MeasurementDate
592,99.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.657178954692344,U104,20180412
593,99.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.159330087454882,U104,20180412
594,99.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.452903855635007,U104,20180412
595,99.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.039708383208596,U104,20180412
596,99.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.144848806251631,U104,20180412
597,99.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.472750622951072,U104,20180412
598,99.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.581328936104644,U104,20180412
599,99.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.09598586673539,U104,20180412
600,100.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.702057800699854,U104,20180412
601,100.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.211758410360203,U104,20180412
602,100.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.511321685889524,U104,20180412
603,100.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.101665059347019,U104,20180412
604,100.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.1924320498581364,U104,20180412
605,100.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.526307468839526,U104,20180412
606,100.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.640002295532732,U104,20180412
607,100.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.158188726860011,U104,20180412
608,101.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.7503896598630355,U104,20180412
609,101.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.2674209468794135,U104,20180412
610,101.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.570653482633665,U104,20180412
611,101.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.161751143163265,U104,20180412
612,101.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.243495962133145,U104,20180412
613,101.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.5829274869885985,U104,20180412
614,101.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.699389259872225,U104,20180412
615,101.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.218423876469748,U104,20180412
616,102.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.798303941121504,U104,20180412
617,102.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.322314021296444,U104,20180412
618,102.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.628979306059698,U104,20180412
619,102.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.22105415179062,U104,20180412
620,102.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.294025843364162,U104,20180412
621,102.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.6387197008826355,U104,20180412
622,102.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.757777267042385,U104,20180412
623,102.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.277889567246254,U104,20180412
624,103.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.8457932003215864,U104,20180412
625,103.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.376411784334799,U104,20180412
626,103.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.686290617021479,U104,20180412
627,103.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.279587445123887,U104,20180412
628,103.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.344006563922738,U104,20180412
629,103.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.693656727045118,U104,20180412
630,103.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.815159993302856,U104,20180412
631,103.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.336599322239643,U104,20180412
632,104.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.8929018107428295,U104,20180412
633,104.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.429816432173943,U104,20180412
634,104.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.74272032605944,U104,20180412
635,104.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.337407508466073,U104,20180412
636,104.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.393500566584258,U104,20180412
637,104.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.747851685688607,U104,20180412
638,104.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.87166746296124,U104,20180412
639,104.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.394605451767495,U104,20180412
640,105.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.939639747324682,U104,20180412
641,105.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.482557145460564,U104,20180412
642,105.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.798327049793256,U104,20180412
643,105.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.39460188326959,U104,20180412
644,105.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.4425245303944125,U104,20180412
645,105.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.80133742250038,U104,20180412
646,105.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.927360315448233,U104,20180412
647,105.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.451996438262919,U104,20180412
648,106.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,4.986066249447652,U104,20180412
649,106.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.534689221840173,U104,20180412
650,106.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.853146226099016,U104,20180412
651,106.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.451169073843362,U104,20180412
652,106.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.491137671680749,U104,20180412
653,106.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.854167046633935,U104,20180412
654,106.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,8.982272224908128,U104,20180412
655,106.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.508768805692126,U104,20180412
656,107.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.0321559040767685,U104,20180412
657,107.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.586213657613374,U104,20180412
658,107.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.90724384584012,U104,20180412
659,107.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.507177484457223,U104,20180412
660,107.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.539319129845632,U104,20180412
661,107.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.906350591383657,U104,20180412
662,107.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.036471236982806,U104,20180412
663,107.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.564990147054537,U104,20180412
664,108.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.077938527786936,U104,20180412
665,108.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.637184336225085,U104,20180412
666,108.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,8.960666264189307,U104,20180412
667,108.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.56264492417972,U104,20180412
668,108.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.587107911379887,U104,20180412
669,108.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,6.957944715940747,U104,20180412
670,108.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.090001711493011,U104,20180412
671,108.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.620677233263855,U104,20180412
672,109.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.1234263152860535,U104,20180412
673,109.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.687625496332427,U104,20180412
674,109.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.013444643384403,U104,20180412
675,109.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.61759829340009,U104,20180412
676,109.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.634521297001873,U104,20180412
677,109.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.0089748373040335,U104,20180412
678,109.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.142895034495496,U104,20180412
679,109.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.675856352656435,U104,20180412
680,110.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.168631041871967,U104,20180412
681,110.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.737562825697361,U104,20180412
682,110.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.065626384394744,U104,20180412
683,110.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.672068826597156,U104,20180412
684,110.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.681574776536476,U104,20180412
685,110.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.059470339796979,U104,20180412
686,110.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.195198643550931,U104,20180412
687,110.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.730557633723082,U104,20180412
688,111.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.213557898462416,U104,20180412
689,111.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.787008316684507,U104,20180412
690,111.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.117229061011027,U104,20180412
691,111.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.726064597672465,U104,20180412
692,111.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.728274989105895,U104,20180412
693,111.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.109444945919835,U104,20180412
694,111.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.246929654301525,U104,20180412
695,111.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.784788686377006,U104,20180412
696,112.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.258232947588404,U104,20180412
697,112.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.836003569117923,U104,20180412
698,112.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.1682967804906,U104,20180412
699,112.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.779613900182925,U104,20180412
700,112.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.77465376526904,U104,20180412
701,112.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.158942279789439,U104,20180412
702,112.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.298131467136693,U104,20180412
703,112.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.838576902227741,U104,20180412
704,113.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.302659777568722,U104,20180412
705,113.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.884560969025339,U104,20180412
706,113.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.218850405726048,U104,20180412
707,113.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.832726656826999,U104,20180412
708,113.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.820717127527079,U104,20180412
709,113.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.20797656962743,U104,20180412
710,113.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.348824716202286,U104,20180412
711,113.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.891931475548153,U104,20180412
712,114.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.346853742486507,U104,20180412
713,114.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.932704550102152,U104,20180412
714,114.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.268921857611131,U104,20180412
715,114.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.885425758159133,U104,20180412
716,114.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.866483138058054,U104,20180412
717,114.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.256573573203004,U104,20180412
718,114.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.399041178731686,U104,20180412
719,114.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.944874669463406,U104,20180412
720,115.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.390830828377167,U104,20180412
721,115.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,6.980456552680746,U104,20180412
722,115.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.318530049387048,U104,20180412
723,115.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.93771810041366,U104,20180412
724,115.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.9119705048601245,U104,20180412
725,115.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.304756078448953,U104,20180412
726,115.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.448799004118195,U104,20180412
727,115.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,10.997412869506327,U104,20180412
728,116.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.434595116183382,U104,20180412
729,116.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.0278294262639545,U104,20180412
730,116.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.367695074565786,U104,20180412
731,116.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,10.989615042104726,U104,20180412
732,116.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,5.957185528526232,U104,20180412
733,116.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.352538342032049,U104,20180412
734,116.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.498118071812943,U104,20180412
735,116.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.049556882612988,U104,20180412
736,117.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.4781586461070235,U104,20180412
737,117.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.074840760976248,U104,20180412
738,117.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.416438888736353,U104,20180412
739,117.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.041132884476808,U104,20180412
740,117.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.002142032593861,U104,20180412
741,117.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.399938961771355,U104,20180412
742,117.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.547020209163145,U104,20180412
743,117.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.101322661053327,U104,20180412
744,118.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.521530764421049,U104,20180412
745,118.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.121510563542076,U104,20180412
746,118.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.464782951877458,U104,20180412
747,118.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.092280752435657,U104,20180412
748,118.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.046853167195832,U104,20180412
749,118.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.446979453549427,U104,20180412
750,118.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.595526217383085,U104,20180412
751,118.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.15271874318416,U104,20180412
752,119.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.564710874954442,U104,20180412
753,119.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.167847928574027,U104,20180412
754,119.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.512740524196376,U104,20180412
755,119.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.143064023132156,U104,20180412
756,119.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.091321712185694,U104,20180412
757,119.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.493670513535369,U104,20180412
758,119.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.643648989959088,U104,20180412
759,119.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.20375008690771,U104,20180412
760,120.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.607703761225166,U104,20180412
761,120.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.2138588967893735,U104,20180412
762,120.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.560317374752456,U104,20180412
763,120.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.193483104931927,U104,20180412
764,120.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.135552884795203,U104,20180412
765,120.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.540018126779599,U104,20180412
766,120.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.691394014977986,U104,20180412
767,120.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.25441678426532,U104,20180412
768,121.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.6505187324557715,U104,20180412
769,121.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.259562250720887,U104,20180412
770,121.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.60753707282746,U104,20180412
771,121.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.243551475768832,U104,20180412
772,121.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.179559053614126,U104,20180412
773,121.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.5860428039325996,U104,20180412
774,121.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.738784426112254,U104,20180412
775,121.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.30473175701349,U104,20180412
776,122.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.693163854151265,U104,20180412
777,122.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.304970625893362,U104,20180412
778,122.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.654410111628028,U104,20180412
779,122.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.293274856231987,U104,20180412
780,122.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.223350183503151,U104,20180412
781,122.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.631757518173518,U104,20180412
782,122.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.78583030272374,U104,20180412
783,122.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.35470055395394,U104,20180412
784,123.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.735643219856471,U104,20180412
785,123.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.3500908617555165,U104,20180412
786,123.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.70094498604512,U104,20180412
787,123.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.342657729552249,U104,20180412
788,123.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.266931199938109,U104,20180412
789,123.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.677169586639006,U104,20180412
790,123.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.832539976374797,U104,20180412
791,123.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.40432742013895,U104,20180412
792,124.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.7779682810021695,U104,20180412
793,124.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.394939018287834,U104,20180412
794,124.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.747161963769317,U104,20180412
795,124.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.391715953627484,U104,20180412
796,124.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.310314826350105,U104,20180412
797,124.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.7222960202458175,U104,20180412
798,124.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.87893358745946,U104,20180412
799,124.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.453627936375156,U104,20180412
800,125.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.820144191193689,U104,20180412
801,125.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.43952340021247,U104,20180412
802,125.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.7930680235083,U104,20180412
803,125.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.44045155344399,U104,20180412
804,125.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.35350736077265,U104,20180412
805,125.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.76714544542301,U104,20180412
806,125.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.925017737648899,U104,20180412
807,125.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.502603939396403,U104,20180412
808,126.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.864172755302204,U104,20180412
809,126.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.485312755881139,U104,20180412
810,126.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.838216805917376,U104,20180412
811,126.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.486894710119307,U104,20180412
812,126.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.398406971256207,U104,20180412
813,126.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.812995084410566,U104,20180412
814,126.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,9.97021146849502,U104,20180412
815,126.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.54924733135673,U104,20180412
816,127.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.907968137865448,U104,20180412
817,127.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.530742555286515,U104,20180412
818,127.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.883006695511304,U104,20180412
819,127.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.533045640363754,U104,20180412
820,127.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.44302459577069,U104,20180412
821,127.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.85847349630042,U104,20180412
822,127.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.015052882218235,U104,20180412
823,127.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.595599638400321,U104,20180412
824,128.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.951536310714339,U104,20180412
825,128.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.57582617762724,U104,20180412
826,128.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.927453318948118,U104,20180412
827,128.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.578913783232585,U104,20180412
828,128.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.487368799715374,U104,20180412
829,128.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.9035951014877375,U104,20180412
830,128.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.059557298927537,U104,20180412
831,128.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.641670005699334,U104,20180412
832,129.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,5.994877271132728,U104,20180412
833,129.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.6205727072233715,U104,20180412
834,129.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,9.971566021473942,U104,20180412
835,129.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.624496519428263,U104,20180412
836,129.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.531442893006985,U104,20180412
837,129.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.948370192294228,U104,20180412
838,129.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.103733384463633,U104,20180412
839,129.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.687455294108005,U104,20180412
840,130.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.038002148722501,U104,20180412
841,130.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.664997253430469,U104,20180412
842,130.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.015355953247523,U104,20180412
843,130.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.669798456426602,U104,20180412
844,130.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.575259911765929,U104,20180412
845,130.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,7.992813978918904,U104,20180412
846,130.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.14759177190782,U104,20180412
847,130.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.732959879344813,U104,20180412
848,131.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.080909735555606,U104,20180412
849,131.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.709104562665507,U104,20180412
850,131.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.058833033519797,U104,20180412
851,131.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.714824028997569,U104,20180412
852,131.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.618820262258469,U104,20180412
853,131.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.036932461068231,U104,20180412
854,131.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.191142226560881,U104,20180412
855,131.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.778187886981472,U104,20180412
856,132.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.123618218402043,U104,20180412
857,132.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.752916105998933,U104,20180412
858,132.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.102015002178092,U104,20180412
859,132.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.75958367830799,U104,20180412
860,132.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.662143932802635,U104,20180412
861,132.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.080747205432585,U104,20180412
862,132.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.234401998725021,U104,20180412
863,132.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.823149459288862,U104,20180412
864,133.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.166126177820073,U104,20180412
865,133.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.7964342486636315,U104,20180412
866,133.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.14490533475878,U104,20180412
867,133.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.80407671462856,U104,20180412
868,133.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.70523027007871,U104,20180412
869,133.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.124260972158531,U104,20180412
870,133.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.277374301275364,U104,20180412
871,133.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.867843753956096,U104,20180412
872,134.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.208448001111458,U104,20180412
873,134.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.839677152728716,U104,20180412
874,134.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.187522587612195,U104,20180412
875,134.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.848317891677757,U104,20180412
876,134.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.748095369136843,U104,20180412
877,134.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.167492632977082,U104,20180412
878,134.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.320077493845908,U104,20180412
879,134.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.912285318510516,U104,20180412
880,135.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.250602214367652,U104,20180412
881,135.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.882665589698741,U104,20180412
882,135.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.22988500684144,U104,20180412
883,135.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.892319381124585,U104,20180412
884,135.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.790758477223226,U104,20180412
885,135.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.210462985568604,U104,20180412
886,135.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.362529410391733,U104,20180412
887,135.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,11.956486108345409,U104,20180412
888,136.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.292581325089471,U104,20180412
889,136.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.925394542434181,U104,20180412
890,136.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.271988830979547,U104,20180412
891,136.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.936077026495767,U104,20180412
892,136.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.833213064516409,U104,20180412
893,136.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.253167352420084,U104,20180412
894,136.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.404726250592445,U104,20180412
895,136.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.00044196596338,U104,20180412
896,137.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.334402984640295,U104,20180412
897,137.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,7.967884549690302,U104,20180412
898,137.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.31385236875929,U104,20180412
899,137.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,11.979600021285206,U104,20180412
900,137.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.875477857485709,U104,20180412
901,137.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.295626536203894,U104,20180412
902,137.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.44668578988237,U104,20180412
903,137.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.044161685963395,U104,20180412
904,138.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.376059085543523,U104,20180412
905,138.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.010132987008975,U104,20180412
906,138.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.355476224619943,U104,20180412
907,138.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.02288964175178,U104,20180412
908,138.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.917546648470278,U104,20180412
909,138.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.337838742049867,U104,20180412
910,138.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.488408653193789,U104,20180412
911,138.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.087646612219126,U104,20180412
912,139.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.417556083114754,U104,20180412
913,139.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.052151027163271,U104,20180412
914,139.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.396866742595854,U104,20180412
915,139.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.065944180162557,U104,20180412
916,139.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,6.959428095070162,U104,20180412
917,139.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.379815294929225,U104,20180412
918,139.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.529900550281315,U104,20180412
919,139.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.130894777466226,U104,20180412
920,140.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.458889820825456,U104,20180412
921,140.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.093938877708226,U104,20180412
922,140.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.438027483563433,U104,20180412
923,140.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.108765674721885,U104,20180412
924,140.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.001119531504169,U104,20180412
925,140.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.421557164474097,U104,20180412
926,140.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.571165003967273,U104,20180412
927,140.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.173908160184416,U104,20180412
928,141.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.500069137358671,U104,20180412
929,141.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.135508900396626,U104,20180412
930,141.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.47896806124789,U104,20180412
931,141.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.151357589133605,U104,20180412
932,141.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.04263126192322,U104,20180412
933,141.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.463076931879465,U104,20180412
934,141.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.612211172978819,U104,20180412
935,141.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.216690003117208,U104,20180412
936,142.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.541088635712649,U104,20180412
937,142.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.176856025903009,U104,20180412
938,142.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.519686524203573,U104,20180412
939,142.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.193721003774408,U104,20180412
940,142.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.083957733019651,U104,20180412
941,142.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.504369790330852,U104,20180412
942,142.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.653037313238809,U104,20180412
943,142.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.259241510276805,U104,20180412
944,143.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.581959426250294,U104,20180412
945,143.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.217994983037837,U104,20180412
946,143.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.560193735458046,U104,20180412
947,143.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.235858016722664,U104,20180412
948,143.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.125111632421768,U104,20180412
949,143.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.545450619164908,U104,20180412
950,143.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.693653687987656,U104,20180412
951,143.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.30156442716115,U104,20180412
952,144.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.622692751088143,U104,20180412
953,144.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.258937179141515,U104,20180412
954,144.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.600497883401168,U104,20180412
955,144.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.27777661766144,U104,20180412
956,144.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.166104607772283,U104,20180412
957,144.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.586330479742426,U104,20180412
958,144.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.734068350801358,U104,20180412
959,144.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.343666806085045,U104,20180412
960,145.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.663281554910733,U104,20180412
961,145.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.299679787396965,U104,20180412
962,145.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.64059812381592,U104,20180412
963,145.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.319471039367487,U104,20180412
964,145.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.206930885597264,U104,20180412
965,145.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.62700731963537,U104,20180412
966,145.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.774280181835712,U104,20180412
967,145.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.385542656234659,U104,20180412
968,146.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.703728168955643,U104,20180412
969,146.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.340226056575323,U104,20180412
970,146.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.68049950087334,U104,20180412
971,146.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.360949682737797,U104,20180412
972,146.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.24759317333713,U104,20180412
973,146.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.667484461377521,U104,20180412
974,146.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.814294442816182,U104,20180412
975,146.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.427200517680335,U104,20180412
976,147.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.744040013262119,U104,20180412
977,147.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.380586988785277,U104,20180412
978,147.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.720209407437984,U104,20180412
979,147.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.402213008896249,U104,20180412
980,147.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.288100341709677,U104,20180412
981,147.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.707773174889887,U104,20180412
982,147.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.854117937163116,U104,20180412
983,147.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.468640624237894,U104,20180412
984,148.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.784221537654339,U104,20180412
985,148.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.420764702305577,U104,20180412
986,148.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.759732197405995,U104,20180412
987,148.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.443266388625483,U104,20180412
988,148.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.32845585308627,U104,20180412
989,148.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.74787540169435,U104,20180412
990,148.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.893755253314938,U104,20180412
991,148.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.509868337068225,U104,20180412
992,149.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.824282335810567,U104,20180412
993,149.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.460774172519406,U104,20180412
994,149.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.79907285406671,U104,20180412
995,149.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.484107773039545,U104,20180412
996,149.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.368672152547405,U104,20180412
997,149.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.787805886806815,U104,20180412
998,149.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.933210513749904,U104,20180412
999,149.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.550881513128914,U104,20180412
1000,150.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.8642020001627575,U104,20180412
1001,150.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.500594055988683,U104,20180412
1002,150.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.838224182327854,U104,20180412
1003,150.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.524740460519219,U104,20180412
1004,150.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.408727331611377,U104,20180412
1005,150.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.827544291815956,U104,20180412
1006,150.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,10.972477510323344,U104,20180412
1007,150.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.591683722132293,U104,20180412
1008,151.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.905845760873923,U104,20180412
1009,151.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.541359611756054,U104,20180412
1010,151.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.87682755715184,U104,20180412
1011,151.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.56402023904395,U104,20180412
1012,151.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.45028431519897,U104,20180412
1013,151.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.8680382678834,U104,20180412
1014,151.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.011113812966899,U104,20180412
1015,151.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.631119832909665,U104,20180412
1016,152.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.947373366333359,U104,20180412
1017,152.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.581957814039038,U104,20180412
1018,152.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.91528457947233,U104,20180412
1019,152.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.603161658787121,U104,20180412
1020,152.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.491702841874948,U104,20180412
1021,152.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.90836350038354,U104,20180412
1022,152.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.04960686138677,U104,20180412
1023,152.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.670416228970822,U104,20180412
1024,153.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,6.988708385920357,U104,20180412
1025,153.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.622309863836502,U104,20180412
1026,153.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.953506496914999,U104,20180412
1027,153.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.642070810942364,U104,20180412
1028,153.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.532906125792528,U104,20180412
1029,153.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.948440162954284,U104,20180412
1030,153.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.087867087719284,U104,20180412
1031,153.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.709479001385729,U104,20180412
1032,154.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.029889161003206,U104,20180412
1033,154.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.662455903462861,U104,20180412
1034,154.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,10.99153837440383,U104,20180412
1035,154.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.680788044326745,U104,20180412
1036,154.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.573932470148267,U104,20180412
1037,154.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,8.988309089648729,U104,20180412
1038,154.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.125939613202364,U104,20180412
1039,154.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.748348100067368,U104,20180412
1040,155.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.070980395123787,U104,20180412
1041,155.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.702468968494586,U104,20180412
1042,155.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.029449819843308,U104,20180412
1043,155.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.719381269105078,U104,20180412
1044,155.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.614850609055544,U104,20180412
1045,155.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.028043821735514,U104,20180412
1046,155.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.163893799413446,U104,20180412
1047,155.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.787091518187685,U104,20180412
1048,156.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.111881283028447,U104,20180412
1049,156.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.7422442292788,U104,20180412
1050,156.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.067133726568722,U104,20180412
1051,156.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.757742034027475,U104,20180412
1052,156.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.65555803236882,U104,20180412
1053,156.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.067538894853827,U104,20180412
1054,156.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.2016222182994,U104,20180412
1055,156.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.82560079465038,U104,20180412
1056,157.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.152635799813006,U104,20180412
1057,157.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.781829672198478,U104,20180412
1058,157.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.104642543214489,U104,20180412
1059,157.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.795922587805405,U104,20180412
1060,157.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.696099957746415,U104,20180412
1061,157.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.106843145305826,U104,20180412
1062,157.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.239177475907436,U104,20180412
1063,157.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.863928125383596,U104,20180412
1064,158.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.193314644221404,U104,20180412
1065,158.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.821300184898242,U104,20180412
1066,158.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.14204402324634,U104,20180412
1067,158.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.833982485196717,U104,20180412
1068,158.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.736549484498274,U104,20180412
1069,158.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.14603129035389,U104,20180412
1070,158.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.276626781261378,U104,20180412
1071,158.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.902132768838303,U104,20180412
1072,159.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.233806369073014,U104,20180412
1073,159.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.860541055075725,U104,20180412
1074,159.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.17922463012564,U104,20180412
1075,159.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.871811711084877,U104,20180412
1076,159.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.776793373229612,U104,20180412
1077,159.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.18498836585008,U104,20180412
1078,159.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.313856535819257,U104,20180412
1079,159.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.940104944331223,U104,20180412
1080,160.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.274166579013152,U104,20180412
1081,160.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.899614157327512,U104,20180412
1082,160.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.216249481858414,U104,20180412
1083,160.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.90947402727929,U104,20180412
1084,160.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.816889751397951,U104,20180412
1085,160.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.223777172949559,U104,20180412
1086,160.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.350931937792902,U104,20180412
1087,160.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,12.977908324892026,U104,20180412
1088,161.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.314462192254487,U104,20180412
1089,161.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.938584598207992,U104,20180412
1090,161.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.253172773370066,U104,20180412
1091,161.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.947015047178693,U104,20180412
1092,161.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.8569056801345605,U104,20180412
1093,161.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.26246170071684,U104,20180412
1094,161.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.387906551557762,U104,20180412
1095,161.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.015588218510837,U104,20180412
1096,162.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.354577941592989,U104,20180412
1097,162.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,8.97733891703114,U104,20180412
1098,162.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.289889345950483,U104,20180412
1099,162.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,12.984337583775115,U104,20180412
1100,162.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.896725710355003,U104,20180412
1101,162.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.30092933037531,U104,20180412
1102,162.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.424675546279811,U104,20180412
1103,162.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.053047828267967,U104,20180412
1104,163.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.3945791009560935,U104,20180412
1105,163.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.01594579277478,U104,20180412
1106,163.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.326464740343743,U104,20180412
1107,163.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.021500389201245,U104,20180412
1108,163.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.936416822513286,U104,20180412
1109,163.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.339248869851634,U104,20180412
1110,163.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.461304129316046,U104,20180412
1111,163.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.090345601701419,U104,20180412
1112,164.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.434515198050418,U104,20180412
1113,164.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.054453291942032,U104,20180412
1114,164.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.362940663466697,U104,20180412
1115,164.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.058540511311369,U104,20180412
1116,164.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,7.976028332446885,U104,20180412
1117,164.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.377467738316966,U104,20180412
1118,164.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.497833660372137,U104,20180412
1119,164.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.127518438647936,U104,20180412
1120,165.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.474283705896439,U104,20180412
1121,165.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.0927642889342,U104,20180412
1122,165.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.399230026239717,U104,20180412
1123,165.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.09537845521537,U104,20180412
1124,165.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.015459299393585,U104,20180412
1125,165.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.415490069156373,U104,20180412
1126,165.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.534177443300027,U104,20180412
1127,165.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.164487167576107,U104,20180412
1128,166.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.5139298662766185,U104,20180412
1129,166.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.130920938353691,U104,20180412
1130,166.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.435368487487722,U104,20180412
1131,166.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.132045274790602,U104,20180412
1132,166.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.054753965610965,U104,20180412
1133,166.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.45335724391126,U104,20180412
1134,166.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.5703707835607,U104,20180412
1135,166.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.201282707370051,U104,20180412
1136,167.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.553536305154612,U104,20180412
1137,167.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.16900761946785,U104,20180412
1138,167.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.47143318118518,U104,20180412
1139,167.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.168608915955351,U104,20180412
1140,167.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.093996530986692,U104,20180412
1141,167.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.491153234805882,U104,20180412
1142,167.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.606490296059194,U104,20180412
1143,167.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.237972604306522,U104,20180412
1144,168.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.59298032172697,U104,20180412
1145,168.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.206902761299148,U104,20180412
1146,168.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.507309732216806,U104,20180412
1147,168.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.204964925088248,U104,20180412
1148,168.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.133063832877676,U104,20180412
1149,168.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.528757041728552,U104,20180412
1150,168.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.642421972967886,U104,20180412
1151,168.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.274452908884928,U104,20180412
1152,169.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.63232072921424,U104,20180412
1153,169.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.244664631011624,U104,20180412
1154,169.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.54305180559423,U104,20180412
1155,169.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.241161220894643,U104,20180412
1156,169.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.172014855892595,U104,20180412
1157,169.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.566226583826925,U104,20180412
1158,169.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.678219166192083,U104,20180412
1159,169.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.310771298178905,U104,20180412
1160,170.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.671614422265546,U104,20180412
1161,170.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.282354142827414,U104,20180412
1162,170.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.578720780751029,U104,20180412
1163,170.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.277255912587297,U104,20180412
1164,170.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.210908287184033,U104,20180412
1165,170.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.603623232778808,U104,20180412
1166,170.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.713943210539801,U104,20180412
1167,170.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.346985694956953,U104,20180412
1168,171.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.7107472341942325,U104,20180412
1169,171.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.319857751638907,U104,20180412
1170,171.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.614206439373225,U104,20180412
1171,171.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.313144900370961,U104,20180412
1172,171.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.249629674182778,U104,20180412
1173,171.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.640833680539926,U104,20180412
1174,171.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.749483965092082,U104,20180412
1175,171.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.382992381365511,U104,20180412
1176,172.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.749782711745179,U104,20180412
1177,172.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.357239502694894,U104,20180412
1178,172.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.649567886738042,U104,20180412
1179,172.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.348881407740503,U104,20180412
1180,172.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.288243249309746,U104,20180412
1181,172.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.677921638910748,U104,20180412
1182,172.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.784900181240236,U104,20180412
1183,172.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.418844312996127,U104,20180412
1184,173.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.7887852849533274,U104,20180412
1185,173.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.394562101522203,U104,20180412
1186,173.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.684864572378153,U104,20180412
1187,173.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.384521581762776,U104,20180412
1188,173.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.326813147356162,U104,20180412
1189,173.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.714949398144721,U104,20180412
1190,173.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.820251225327743,U104,20180412
1191,173.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.454597487684175,U104,20180412
1192,174.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.827631458233703,U104,20180412
1193,174.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.431705326735983,U104,20180412
1194,174.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.719982720692219,U104,20180412
1195,174.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.419959467765398,U104,20180412
1196,174.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.365216405876009,U104,20180412
1197,174.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.75179751585636,U104,20180412
1198,174.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.855423590140973,U104,20180412
1199,174.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.490146368797657,U104,20180412
1200,175.0,4.4,0.0,0,795,Allura Clarity,Plane A,11,7.866387368907026,U104,20180412
1201,175.0,4.4,0.1,0,795,Allura Clarity,Plane A,11,9.46873484116474,U104,20180412
1202,175.0,4.4,0.4,0,795,Allura Clarity,Plane A,11,11.754981398007525,U104,20180412
1203,175.0,4.4,0.9,0,795,Allura Clarity,Plane A,11,13.45524810478157,U104,20180412
1204,175.0,4.4,0.0,1,795,Allura Clarity,Plane A,11,8.403519654192605,U104,20180412
1205,175.0,4.4,0.1,1,795,Allura Clarity,Plane A,11,9.788530999571327,U104,20180412
1206,175.0,4.4,0.4,1,795,Allura Clarity,Plane A,11,11.89047572281694,U104,20180412
1207,175.0,4.4,0.9,1,795,Allura Clarity,Plane A,11,13.525543767029054,U104,20180412
