kVp_kV,InherentFiltration_mmAl,AddedFiltration_mmCu,AddedFiltration_mmAl,AddedFiltration_mmAir,DeviceModel,AcquisitionPlane,AnodeAngle_deg,HVL_mmAl,h,comment
50,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.33,0.808,Inherent filtration measured in lab 106 - 2018-03-28
50,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.1,0.868,Inherent filtration measured in lab 106 - 2018-03-28
50,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,3.63,0.902,Inherent filtration measured in lab 106 - 2018-03-28
50,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.02,0.924,Inherent filtration measured in lab 106 - 2018-03-28
50,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,4.76,0.958,Inherent filtration measured in lab 106 - 2018-03-28
50,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,5.18,0.973,Inherent filtration measured in lab 106 - 2018-03-28
51,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.38,0.804,Inherent filtration measured in lab 106 - 2018-03-28
51,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.18,0.865,Inherent filtration measured in lab 106 - 2018-03-28
51,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,3.72,0.9,Inherent filtration measured in lab 106 - 2018-03-28
51,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.13,0.922,Inherent filtration measured in lab 106 - 2018-03-28
51,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,4.89,0.957,Inherent filtration measured in lab 106 - 2018-03-28
51,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,5.33,0.972,Inherent filtration measured in lab 106 - 2018-03-28
52,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.43,0.8,Inherent filtration measured in lab 106 - 2018-03-28
52,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.25,0.862,Inherent filtration measured in lab 106 - 2018-03-28
52,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,3.81,0.897,Inherent filtration measured in lab 106 - 2018-03-28
52,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.23,0.92,Inherent filtration measured in lab 106 - 2018-03-28
52,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.02,0.955,Inherent filtration measured in lab 106 - 2018-03-28
52,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,5.48,0.971,Inherent filtration measured in lab 106 - 2018-03-28
53,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.47,0.797,Inherent filtration measured in lab 106 - 2018-03-28
53,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.32,0.859,Inherent filtration measured in lab 106 - 2018-03-28
53,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,3.9,0.895,Inherent filtration measured in lab 106 - 2018-03-28
53,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.33,0.918,Inherent filtration measured in lab 106 - 2018-03-28
53,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.15,0.954,Inherent filtration measured in lab 106 - 2018-03-28
53,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,5.62,0.97,Inherent filtration measured in lab 106 - 2018-03-28
54,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.52,0.793,Inherent filtration measured in lab 106 - 2018-03-28
54,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.39,0.856,Inherent filtration measured in lab 106 - 2018-03-28
54,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,3.98,0.892,Inherent filtration measured in lab 106 - 2018-03-28
54,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.42,0.916,Inherent filtration measured in lab 106 - 2018-03-28
54,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.27,0.952,Inherent filtration measured in lab 106 - 2018-03-28
54,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,5.76,0.969,Inherent filtration measured in lab 106 - 2018-03-28
55,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.57,0.79,Inherent filtration measured in lab 106 - 2018-03-28
55,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.45,0.853,Inherent filtration measured in lab 106 - 2018-03-28
55,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.07,0.89,Inherent filtration measured in lab 106 - 2018-03-28
55,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.52,0.914,Inherent filtration measured in lab 106 - 2018-03-28
55,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.39,0.951,Inherent filtration measured in lab 106 - 2018-03-28
55,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,5.9,0.968,Inherent filtration measured in lab 106 - 2018-03-28
56,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.61,0.787,Inherent filtration measured in lab 106 - 2018-03-28
56,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.52,0.85,Inherent filtration measured in lab 106 - 2018-03-28
56,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.15,0.888,Inherent filtration measured in lab 106 - 2018-03-28
56,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.62,0.912,Inherent filtration measured in lab 106 - 2018-03-28
56,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.51,0.95,Inherent filtration measured in lab 106 - 2018-03-28
56,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.04,0.967,Inherent filtration measured in lab 106 - 2018-03-28
57,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.66,0.783,Inherent filtration measured in lab 106 - 2018-03-28
57,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.59,0.848,Inherent filtration measured in lab 106 - 2018-03-28
57,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.23,0.885,Inherent filtration measured in lab 106 - 2018-03-28
57,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.71,0.91,Inherent filtration measured in lab 106 - 2018-03-28
57,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.63,0.949,Inherent filtration measured in lab 106 - 2018-03-28
57,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.18,0.966,Inherent filtration measured in lab 106 - 2018-03-28
58,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.71,0.78,Inherent filtration measured in lab 106 - 2018-03-28
58,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.66,0.845,Inherent filtration measured in lab 106 - 2018-03-28
58,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.32,0.883,Inherent filtration measured in lab 106 - 2018-03-28
58,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.81,0.908,Inherent filtration measured in lab 106 - 2018-03-28
58,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.75,0.947,Inherent filtration measured in lab 106 - 2018-03-28
58,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.31,0.965,Inherent filtration measured in lab 106 - 2018-03-28
59,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.75,0.777,Inherent filtration measured in lab 106 - 2018-03-28
59,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.72,0.843,Inherent filtration measured in lab 106 - 2018-03-28
59,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.4,0.881,Inherent filtration measured in lab 106 - 2018-03-28
59,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.9,0.906,Inherent filtration measured in lab 106 - 2018-03-28
59,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.87,0.946,Inherent filtration measured in lab 106 - 2018-03-28
59,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.44,0.965,Inherent filtration measured in lab 106 - 2018-03-28
60,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.8,0.775,Inherent filtration measured in lab 106 - 2018-03-28
60,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.78,0.84,Inherent filtration measured in lab 106 - 2018-03-28
60,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.47,0.879,Inherent filtration measured in lab 106 - 2018-03-28
60,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,4.99,0.905,Inherent filtration measured in lab 106 - 2018-03-28
60,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,5.98,0.945,Inherent filtration measured in lab 106 - 2018-03-28
60,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.56,0.964,Inherent filtration measured in lab 106 - 2018-03-28
61,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.84,0.772,Inherent filtration measured in lab 106 - 2018-03-28
61,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.85,0.838,Inherent filtration measured in lab 106 - 2018-03-28
61,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.55,0.877,Inherent filtration measured in lab 106 - 2018-03-28
61,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.08,0.903,Inherent filtration measured in lab 106 - 2018-03-28
61,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.09,0.944,Inherent filtration measured in lab 106 - 2018-03-28
61,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.69,0.963,Inherent filtration measured in lab 106 - 2018-03-28
62,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.89,0.769,Inherent filtration measured in lab 106 - 2018-03-28
62,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.91,0.836,Inherent filtration measured in lab 106 - 2018-03-28
62,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.63,0.876,Inherent filtration measured in lab 106 - 2018-03-28
62,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.17,0.902,Inherent filtration measured in lab 106 - 2018-03-28
62,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.2,0.943,Inherent filtration measured in lab 106 - 2018-03-28
62,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.81,0.962,Inherent filtration measured in lab 106 - 2018-03-28
63,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.93,0.766,Inherent filtration measured in lab 106 - 2018-03-28
63,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,3.98,0.834,Inherent filtration measured in lab 106 - 2018-03-28
63,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.71,0.874,Inherent filtration measured in lab 106 - 2018-03-28
63,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.26,0.9,Inherent filtration measured in lab 106 - 2018-03-28
63,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.31,0.942,Inherent filtration measured in lab 106 - 2018-03-28
63,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,6.94,0.961,Inherent filtration measured in lab 106 - 2018-03-28
64,4.1,0,0,770,AXIOM-Artis,Single Plane,8,2.98,0.764,Inherent filtration measured in lab 106 - 2018-03-28
64,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.04,0.831,Inherent filtration measured in lab 106 - 2018-03-28
64,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.79,0.872,Inherent filtration measured in lab 106 - 2018-03-28
64,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.34,0.899,Inherent filtration measured in lab 106 - 2018-03-28
64,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.42,0.941,Inherent filtration measured in lab 106 - 2018-03-28
64,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.06,0.961,Inherent filtration measured in lab 106 - 2018-03-28
65,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.02,0.761,Inherent filtration measured in lab 106 - 2018-03-28
65,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.1,0.829,Inherent filtration measured in lab 106 - 2018-03-28
65,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.86,0.87,Inherent filtration measured in lab 106 - 2018-03-28
65,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.43,0.897,Inherent filtration measured in lab 106 - 2018-03-28
65,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.53,0.94,Inherent filtration measured in lab 106 - 2018-03-28
65,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.18,0.96,Inherent filtration measured in lab 106 - 2018-03-28
66,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.07,0.759,Inherent filtration measured in lab 106 - 2018-03-28
66,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.17,0.827,Inherent filtration measured in lab 106 - 2018-03-28
66,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,4.94,0.869,Inherent filtration measured in lab 106 - 2018-03-28
66,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.51,0.896,Inherent filtration measured in lab 106 - 2018-03-28
66,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.63,0.939,Inherent filtration measured in lab 106 - 2018-03-28
66,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.3,0.959,Inherent filtration measured in lab 106 - 2018-03-28
67,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.11,0.757,Inherent filtration measured in lab 106 - 2018-03-28
67,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.23,0.826,Inherent filtration measured in lab 106 - 2018-03-28
67,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.01,0.867,Inherent filtration measured in lab 106 - 2018-03-28
67,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.6,0.894,Inherent filtration measured in lab 106 - 2018-03-28
67,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.74,0.938,Inherent filtration measured in lab 106 - 2018-03-28
67,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.41,0.959,Inherent filtration measured in lab 106 - 2018-03-28
68,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.15,0.754,Inherent filtration measured in lab 106 - 2018-03-28
68,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.29,0.824,Inherent filtration measured in lab 106 - 2018-03-28
68,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.09,0.866,Inherent filtration measured in lab 106 - 2018-03-28
68,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.68,0.893,Inherent filtration measured in lab 106 - 2018-03-28
68,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.84,0.938,Inherent filtration measured in lab 106 - 2018-03-28
68,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.52,0.958,Inherent filtration measured in lab 106 - 2018-03-28
69,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.2,0.752,Inherent filtration measured in lab 106 - 2018-03-28
69,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.35,0.822,Inherent filtration measured in lab 106 - 2018-03-28
69,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.16,0.864,Inherent filtration measured in lab 106 - 2018-03-28
69,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.76,0.892,Inherent filtration measured in lab 106 - 2018-03-28
69,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,6.94,0.937,Inherent filtration measured in lab 106 - 2018-03-28
69,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.63,0.958,Inherent filtration measured in lab 106 - 2018-03-28
70,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.24,0.75,Inherent filtration measured in lab 106 - 2018-03-28
70,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.41,0.82,Inherent filtration measured in lab 106 - 2018-03-28
70,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.23,0.863,Inherent filtration measured in lab 106 - 2018-03-28
70,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.84,0.891,Inherent filtration measured in lab 106 - 2018-03-28
70,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.03,0.936,Inherent filtration measured in lab 106 - 2018-03-28
70,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.74,0.957,Inherent filtration measured in lab 106 - 2018-03-28
71,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.28,0.748,Inherent filtration measured in lab 106 - 2018-03-28
71,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.47,0.818,Inherent filtration measured in lab 106 - 2018-03-28
71,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.3,0.861,Inherent filtration measured in lab 106 - 2018-03-28
71,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,5.93,0.89,Inherent filtration measured in lab 106 - 2018-03-28
71,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.13,0.935,Inherent filtration measured in lab 106 - 2018-03-28
71,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.85,0.957,Inherent filtration measured in lab 106 - 2018-03-28
72,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.33,0.745,Inherent filtration measured in lab 106 - 2018-03-28
72,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.54,0.817,Inherent filtration measured in lab 106 - 2018-03-28
72,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.38,0.86,Inherent filtration measured in lab 106 - 2018-03-28
72,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.01,0.889,Inherent filtration measured in lab 106 - 2018-03-28
72,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.24,0.935,Inherent filtration measured in lab 106 - 2018-03-28
72,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,7.96,0.956,Inherent filtration measured in lab 106 - 2018-03-28
73,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.38,0.743,Inherent filtration measured in lab 106 - 2018-03-28
73,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.6,0.815,Inherent filtration measured in lab 106 - 2018-03-28
73,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.46,0.859,Inherent filtration measured in lab 106 - 2018-03-28
73,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.1,0.888,Inherent filtration measured in lab 106 - 2018-03-28
73,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.34,0.934,Inherent filtration measured in lab 106 - 2018-03-28
73,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.07,0.956,Inherent filtration measured in lab 106 - 2018-03-28
74,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.43,0.741,Inherent filtration measured in lab 106 - 2018-03-28
74,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.67,0.813,Inherent filtration measured in lab 106 - 2018-03-28
74,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.54,0.857,Inherent filtration measured in lab 106 - 2018-03-28
74,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.19,0.887,Inherent filtration measured in lab 106 - 2018-03-28
74,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.44,0.934,Inherent filtration measured in lab 106 - 2018-03-28
74,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.18,0.956,Inherent filtration measured in lab 106 - 2018-03-28
75,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.47,0.739,Inherent filtration measured in lab 106 - 2018-03-28
75,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.73,0.812,Inherent filtration measured in lab 106 - 2018-03-28
75,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.61,0.856,Inherent filtration measured in lab 106 - 2018-03-28
75,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.27,0.886,Inherent filtration measured in lab 106 - 2018-03-28
75,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.54,0.933,Inherent filtration measured in lab 106 - 2018-03-28
75,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.29,0.955,Inherent filtration measured in lab 106 - 2018-03-28
76,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.52,0.737,Inherent filtration measured in lab 106 - 2018-03-28
76,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.8,0.81,Inherent filtration measured in lab 106 - 2018-03-28
76,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.69,0.855,Inherent filtration measured in lab 106 - 2018-03-28
76,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.35,0.885,Inherent filtration measured in lab 106 - 2018-03-28
76,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.63,0.933,Inherent filtration measured in lab 106 - 2018-03-28
76,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.38,0.955,Inherent filtration measured in lab 106 - 2018-03-28
77,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.57,0.735,Inherent filtration measured in lab 106 - 2018-03-28
77,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.86,0.809,Inherent filtration measured in lab 106 - 2018-03-28
77,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.76,0.854,Inherent filtration measured in lab 106 - 2018-03-28
77,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.44,0.884,Inherent filtration measured in lab 106 - 2018-03-28
77,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.72,0.933,Inherent filtration measured in lab 106 - 2018-03-28
77,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.48,0.955,Inherent filtration measured in lab 106 - 2018-03-28
78,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.62,0.733,Inherent filtration measured in lab 106 - 2018-03-28
78,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.93,0.808,Inherent filtration measured in lab 106 - 2018-03-28
78,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.84,0.853,Inherent filtration measured in lab 106 - 2018-03-28
78,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.52,0.884,Inherent filtration measured in lab 106 - 2018-03-28
78,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.82,0.933,Inherent filtration measured in lab 106 - 2018-03-28
78,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.57,0.955,Inherent filtration measured in lab 106 - 2018-03-28
79,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.67,0.731,Inherent filtration measured in lab 106 - 2018-03-28
79,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,4.99,0.807,Inherent filtration measured in lab 106 - 2018-03-28
79,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.91,0.853,Inherent filtration measured in lab 106 - 2018-03-28
79,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.6,0.883,Inherent filtration measured in lab 106 - 2018-03-28
79,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.9,0.932,Inherent filtration measured in lab 106 - 2018-03-28
79,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.66,0.955,Inherent filtration measured in lab 106 - 2018-03-28
80,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.71,0.729,Inherent filtration measured in lab 106 - 2018-03-28
80,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.05,0.806,Inherent filtration measured in lab 106 - 2018-03-28
80,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,5.99,0.852,Inherent filtration measured in lab 106 - 2018-03-28
80,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.68,0.883,Inherent filtration measured in lab 106 - 2018-03-28
80,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,7.99,0.932,Inherent filtration measured in lab 106 - 2018-03-28
80,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.75,0.955,Inherent filtration measured in lab 106 - 2018-03-28
81,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.76,0.728,Inherent filtration measured in lab 106 - 2018-03-28
81,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.12,0.805,Inherent filtration measured in lab 106 - 2018-03-28
81,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.06,0.851,Inherent filtration measured in lab 106 - 2018-03-28
81,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.76,0.882,Inherent filtration measured in lab 106 - 2018-03-28
81,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.08,0.932,Inherent filtration measured in lab 106 - 2018-03-28
81,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.84,0.955,Inherent filtration measured in lab 106 - 2018-03-28
82,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.81,0.726,Inherent filtration measured in lab 106 - 2018-03-28
82,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.18,0.804,Inherent filtration measured in lab 106 - 2018-03-28
82,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.13,0.851,Inherent filtration measured in lab 106 - 2018-03-28
82,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.83,0.882,Inherent filtration measured in lab 106 - 2018-03-28
82,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.16,0.932,Inherent filtration measured in lab 106 - 2018-03-28
82,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,8.93,0.955,Inherent filtration measured in lab 106 - 2018-03-28
83,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.86,0.725,Inherent filtration measured in lab 106 - 2018-03-28
83,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.25,0.803,Inherent filtration measured in lab 106 - 2018-03-28
83,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.21,0.85,Inherent filtration measured in lab 106 - 2018-03-28
83,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.91,0.882,Inherent filtration measured in lab 106 - 2018-03-28
83,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.25,0.932,Inherent filtration measured in lab 106 - 2018-03-28
83,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.02,0.954,Inherent filtration measured in lab 106 - 2018-03-28
84,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.91,0.723,Inherent filtration measured in lab 106 - 2018-03-28
84,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.31,0.802,Inherent filtration measured in lab 106 - 2018-03-28
84,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.28,0.85,Inherent filtration measured in lab 106 - 2018-03-28
84,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,6.99,0.882,Inherent filtration measured in lab 106 - 2018-03-28
84,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.33,0.932,Inherent filtration measured in lab 106 - 2018-03-28
84,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.1,0.954,Inherent filtration measured in lab 106 - 2018-03-28
85,4.1,0,0,770,AXIOM-Artis,Single Plane,8,3.96,0.722,Inherent filtration measured in lab 106 - 2018-03-28
85,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.38,0.801,Inherent filtration measured in lab 106 - 2018-03-28
85,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.35,0.849,Inherent filtration measured in lab 106 - 2018-03-28
85,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.06,0.881,Inherent filtration measured in lab 106 - 2018-03-28
85,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.41,0.932,Inherent filtration measured in lab 106 - 2018-03-28
85,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.18,0.954,Inherent filtration measured in lab 106 - 2018-03-28
86,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.01,0.721,Inherent filtration measured in lab 106 - 2018-03-28
86,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.43,0.801,Inherent filtration measured in lab 106 - 2018-03-28
86,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.41,0.849,Inherent filtration measured in lab 106 - 2018-03-28
86,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.13,0.881,Inherent filtration measured in lab 106 - 2018-03-28
86,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.48,0.932,Inherent filtration measured in lab 106 - 2018-03-28
86,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.25,0.954,Inherent filtration measured in lab 106 - 2018-03-28
87,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.06,0.72,Inherent filtration measured in lab 106 - 2018-03-28
87,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.5,0.8,Inherent filtration measured in lab 106 - 2018-03-28
87,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.48,0.849,Inherent filtration measured in lab 106 - 2018-03-28
87,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.2,0.881,Inherent filtration measured in lab 106 - 2018-03-28
87,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.55,0.932,Inherent filtration measured in lab 106 - 2018-03-28
87,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.33,0.954,Inherent filtration measured in lab 106 - 2018-03-28
88,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.11,0.719,Inherent filtration measured in lab 106 - 2018-03-28
88,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.56,0.8,Inherent filtration measured in lab 106 - 2018-03-28
88,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.55,0.849,Inherent filtration measured in lab 106 - 2018-03-28
88,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.27,0.881,Inherent filtration measured in lab 106 - 2018-03-28
88,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.63,0.932,Inherent filtration measured in lab 106 - 2018-03-28
88,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.41,0.954,Inherent filtration measured in lab 106 - 2018-03-28
89,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.16,0.718,Inherent filtration measured in lab 106 - 2018-03-28
89,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.62,0.8,Inherent filtration measured in lab 106 - 2018-03-28
89,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.61,0.849,Inherent filtration measured in lab 106 - 2018-03-28
89,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.34,0.881,Inherent filtration measured in lab 106 - 2018-03-28
89,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.69,0.932,Inherent filtration measured in lab 106 - 2018-03-28
89,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.47,0.954,Inherent filtration measured in lab 106 - 2018-03-28
90,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.2,0.717,Inherent filtration measured in lab 106 - 2018-03-28
90,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.68,0.799,Inherent filtration measured in lab 106 - 2018-03-28
90,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.68,0.849,Inherent filtration measured in lab 106 - 2018-03-28
90,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.41,0.881,Inherent filtration measured in lab 106 - 2018-03-28
90,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.77,0.932,Inherent filtration measured in lab 106 - 2018-03-28
90,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.55,0.954,Inherent filtration measured in lab 106 - 2018-03-28
91,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.25,0.716,Inherent filtration measured in lab 106 - 2018-03-28
91,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.74,0.799,Inherent filtration measured in lab 106 - 2018-03-28
91,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.75,0.849,Inherent filtration measured in lab 106 - 2018-03-28
91,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.48,0.881,Inherent filtration measured in lab 106 - 2018-03-28
91,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.84,0.932,Inherent filtration measured in lab 106 - 2018-03-28
91,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.62,0.954,Inherent filtration measured in lab 106 - 2018-03-28
92,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.3,0.715,Inherent filtration measured in lab 106 - 2018-03-28
92,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.8,0.798,Inherent filtration measured in lab 106 - 2018-03-28
92,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.81,0.848,Inherent filtration measured in lab 106 - 2018-03-28
92,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.54,0.881,Inherent filtration measured in lab 106 - 2018-03-28
92,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.91,0.931,Inherent filtration measured in lab 106 - 2018-03-28
92,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.69,0.953,Inherent filtration measured in lab 106 - 2018-03-28
93,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.35,0.714,Inherent filtration measured in lab 106 - 2018-03-28
93,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.86,0.798,Inherent filtration measured in lab 106 - 2018-03-28
93,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.88,0.848,Inherent filtration measured in lab 106 - 2018-03-28
93,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.61,0.881,Inherent filtration measured in lab 106 - 2018-03-28
93,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,8.98,0.931,Inherent filtration measured in lab 106 - 2018-03-28
93,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.76,0.953,Inherent filtration measured in lab 106 - 2018-03-28
94,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.4,0.713,Inherent filtration measured in lab 106 - 2018-03-28
94,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.92,0.798,Inherent filtration measured in lab 106 - 2018-03-28
94,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,6.94,0.848,Inherent filtration measured in lab 106 - 2018-03-28
94,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.68,0.881,Inherent filtration measured in lab 106 - 2018-03-28
94,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.05,0.931,Inherent filtration measured in lab 106 - 2018-03-28
94,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.83,0.953,Inherent filtration measured in lab 106 - 2018-03-28
95,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.45,0.713,Inherent filtration measured in lab 106 - 2018-03-28
95,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,5.98,0.798,Inherent filtration measured in lab 106 - 2018-03-28
95,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7,0.848,Inherent filtration measured in lab 106 - 2018-03-28
95,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.74,0.881,Inherent filtration measured in lab 106 - 2018-03-28
95,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.11,0.931,Inherent filtration measured in lab 106 - 2018-03-28
95,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.9,0.953,Inherent filtration measured in lab 106 - 2018-03-28
96,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.5,0.712,Inherent filtration measured in lab 106 - 2018-03-28
96,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.03,0.798,Inherent filtration measured in lab 106 - 2018-03-28
96,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.06,0.848,Inherent filtration measured in lab 106 - 2018-03-28
96,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.8,0.881,Inherent filtration measured in lab 106 - 2018-03-28
96,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.17,0.931,Inherent filtration measured in lab 106 - 2018-03-28
96,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,9.96,0.953,Inherent filtration measured in lab 106 - 2018-03-28
97,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.55,0.712,Inherent filtration measured in lab 106 - 2018-03-28
97,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.09,0.798,Inherent filtration measured in lab 106 - 2018-03-28
97,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.12,0.848,Inherent filtration measured in lab 106 - 2018-03-28
97,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.86,0.881,Inherent filtration measured in lab 106 - 2018-03-28
97,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.23,0.931,Inherent filtration measured in lab 106 - 2018-03-28
97,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10,0.953,Inherent filtration measured in lab 106 - 2018-03-28
98,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.6,0.711,Inherent filtration measured in lab 106 - 2018-03-28
98,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.15,0.798,Inherent filtration measured in lab 106 - 2018-03-28
98,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.18,0.849,Inherent filtration measured in lab 106 - 2018-03-28
98,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.92,0.881,Inherent filtration measured in lab 106 - 2018-03-28
98,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.29,0.931,Inherent filtration measured in lab 106 - 2018-03-28
98,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.1,0.953,Inherent filtration measured in lab 106 - 2018-03-28
99,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.64,0.711,Inherent filtration measured in lab 106 - 2018-03-28
99,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.2,0.798,Inherent filtration measured in lab 106 - 2018-03-28
99,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.23,0.849,Inherent filtration measured in lab 106 - 2018-03-28
99,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,7.97,0.882,Inherent filtration measured in lab 106 - 2018-03-28
99,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.35,0.931,Inherent filtration measured in lab 106 - 2018-03-28
99,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.1,0.952,Inherent filtration measured in lab 106 - 2018-03-28
100,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.69,0.711,Inherent filtration measured in lab 106 - 2018-03-28
100,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.26,0.798,Inherent filtration measured in lab 106 - 2018-03-28
100,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.29,0.849,Inherent filtration measured in lab 106 - 2018-03-28
100,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.04,0.882,Inherent filtration measured in lab 106 - 2018-03-28
100,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.41,0.931,Inherent filtration measured in lab 106 - 2018-03-28
100,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.2,0.952,Inherent filtration measured in lab 106 - 2018-03-28
101,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.74,0.71,Inherent filtration measured in lab 106 - 2018-03-28
101,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.31,0.798,Inherent filtration measured in lab 106 - 2018-03-28
101,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.35,0.849,Inherent filtration measured in lab 106 - 2018-03-28
101,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.1,0.882,Inherent filtration measured in lab 106 - 2018-03-28
101,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.47,0.931,Inherent filtration measured in lab 106 - 2018-03-28
101,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.3,0.952,Inherent filtration measured in lab 106 - 2018-03-28
102,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.79,0.71,Inherent filtration measured in lab 106 - 2018-03-28
102,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.37,0.798,Inherent filtration measured in lab 106 - 2018-03-28
102,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.41,0.849,Inherent filtration measured in lab 106 - 2018-03-28
102,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.16,0.882,Inherent filtration measured in lab 106 - 2018-03-28
102,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.53,0.931,Inherent filtration measured in lab 106 - 2018-03-28
102,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.3,0.952,Inherent filtration measured in lab 106 - 2018-03-28
103,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.84,0.71,Inherent filtration measured in lab 106 - 2018-03-28
103,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.43,0.798,Inherent filtration measured in lab 106 - 2018-03-28
103,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.47,0.849,Inherent filtration measured in lab 106 - 2018-03-28
103,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.22,0.882,Inherent filtration measured in lab 106 - 2018-03-28
103,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.59,0.931,Inherent filtration measured in lab 106 - 2018-03-28
103,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.4,0.952,Inherent filtration measured in lab 106 - 2018-03-28
104,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.89,0.71,Inherent filtration measured in lab 106 - 2018-03-28
104,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.48,0.798,Inherent filtration measured in lab 106 - 2018-03-28
104,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.53,0.849,Inherent filtration measured in lab 106 - 2018-03-28
104,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.27,0.882,Inherent filtration measured in lab 106 - 2018-03-28
104,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.65,0.931,Inherent filtration measured in lab 106 - 2018-03-28
104,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.4,0.952,Inherent filtration measured in lab 106 - 2018-03-28
105,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.94,0.709,Inherent filtration measured in lab 106 - 2018-03-28
105,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.54,0.798,Inherent filtration measured in lab 106 - 2018-03-28
105,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.59,0.85,Inherent filtration measured in lab 106 - 2018-03-28
105,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.33,0.882,Inherent filtration measured in lab 106 - 2018-03-28
105,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.71,0.931,Inherent filtration measured in lab 106 - 2018-03-28
105,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.5,0.951,Inherent filtration measured in lab 106 - 2018-03-28
106,4.1,0,0,770,AXIOM-Artis,Single Plane,8,4.98,0.71,Inherent filtration measured in lab 106 - 2018-03-28
106,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.58,0.799,Inherent filtration measured in lab 106 - 2018-03-28
106,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.63,0.85,Inherent filtration measured in lab 106 - 2018-03-28
106,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.38,0.882,Inherent filtration measured in lab 106 - 2018-03-28
106,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.75,0.931,Inherent filtration measured in lab 106 - 2018-03-28
106,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.6,0.951,Inherent filtration measured in lab 106 - 2018-03-28
107,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.03,0.709,Inherent filtration measured in lab 106 - 2018-03-28
107,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.64,0.799,Inherent filtration measured in lab 106 - 2018-03-28
107,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.69,0.85,Inherent filtration measured in lab 106 - 2018-03-28
107,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.43,0.882,Inherent filtration measured in lab 106 - 2018-03-28
107,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.81,0.93,Inherent filtration measured in lab 106 - 2018-03-28
107,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.6,0.951,Inherent filtration measured in lab 106 - 2018-03-28
108,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.08,0.709,Inherent filtration measured in lab 106 - 2018-03-28
108,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.69,0.799,Inherent filtration measured in lab 106 - 2018-03-28
108,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.74,0.85,Inherent filtration measured in lab 106 - 2018-03-28
108,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.49,0.882,Inherent filtration measured in lab 106 - 2018-03-28
108,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.86,0.93,Inherent filtration measured in lab 106 - 2018-03-28
108,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.7,0.951,Inherent filtration measured in lab 106 - 2018-03-28
109,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.12,0.71,Inherent filtration measured in lab 106 - 2018-03-28
109,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.74,0.8,Inherent filtration measured in lab 106 - 2018-03-28
109,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.79,0.851,Inherent filtration measured in lab 106 - 2018-03-28
109,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.53,0.883,Inherent filtration measured in lab 106 - 2018-03-28
109,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.91,0.93,Inherent filtration measured in lab 106 - 2018-03-28
109,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.7,0.95,Inherent filtration measured in lab 106 - 2018-03-28
110,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.17,0.71,Inherent filtration measured in lab 106 - 2018-03-28
110,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.79,0.8,Inherent filtration measured in lab 106 - 2018-03-28
110,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.84,0.851,Inherent filtration measured in lab 106 - 2018-03-28
110,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.59,0.883,Inherent filtration measured in lab 106 - 2018-03-28
110,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,9.96,0.93,Inherent filtration measured in lab 106 - 2018-03-28
110,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.8,0.95,Inherent filtration measured in lab 106 - 2018-03-28
111,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.22,0.71,Inherent filtration measured in lab 106 - 2018-03-28
111,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.84,0.8,Inherent filtration measured in lab 106 - 2018-03-28
111,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.9,0.851,Inherent filtration measured in lab 106 - 2018-03-28
111,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.64,0.883,Inherent filtration measured in lab 106 - 2018-03-28
111,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10,0.93,Inherent filtration measured in lab 106 - 2018-03-28
111,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.8,0.95,Inherent filtration measured in lab 106 - 2018-03-28
112,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.27,0.71,Inherent filtration measured in lab 106 - 2018-03-28
112,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.9,0.8,Inherent filtration measured in lab 106 - 2018-03-28
112,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,7.95,0.851,Inherent filtration measured in lab 106 - 2018-03-28
112,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.7,0.883,Inherent filtration measured in lab 106 - 2018-03-28
112,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.1,0.93,Inherent filtration measured in lab 106 - 2018-03-28
112,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.9,0.95,Inherent filtration measured in lab 106 - 2018-03-28
113,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.32,0.71,Inherent filtration measured in lab 106 - 2018-03-28
113,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,6.95,0.8,Inherent filtration measured in lab 106 - 2018-03-28
113,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8,0.851,Inherent filtration measured in lab 106 - 2018-03-28
113,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.75,0.883,Inherent filtration measured in lab 106 - 2018-03-28
113,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.1,0.93,Inherent filtration measured in lab 106 - 2018-03-28
113,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,10.9,0.95,Inherent filtration measured in lab 106 - 2018-03-28
114,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.36,0.71,Inherent filtration measured in lab 106 - 2018-03-28
114,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7,0.801,Inherent filtration measured in lab 106 - 2018-03-28
114,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.06,0.852,Inherent filtration measured in lab 106 - 2018-03-28
114,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.8,0.883,Inherent filtration measured in lab 106 - 2018-03-28
114,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.2,0.93,Inherent filtration measured in lab 106 - 2018-03-28
114,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11,0.95,Inherent filtration measured in lab 106 - 2018-03-28
115,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.41,0.71,Inherent filtration measured in lab 106 - 2018-03-28
115,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.05,0.801,Inherent filtration measured in lab 106 - 2018-03-28
115,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.11,0.852,Inherent filtration measured in lab 106 - 2018-03-28
115,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.86,0.883,Inherent filtration measured in lab 106 - 2018-03-28
115,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.2,0.93,Inherent filtration measured in lab 106 - 2018-03-28
115,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11,0.95,Inherent filtration measured in lab 106 - 2018-03-28
116,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.45,0.711,Inherent filtration measured in lab 106 - 2018-03-28
116,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.09,0.801,Inherent filtration measured in lab 106 - 2018-03-28
116,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.15,0.852,Inherent filtration measured in lab 106 - 2018-03-28
116,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.89,0.883,Inherent filtration measured in lab 106 - 2018-03-28
116,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.3,0.93,Inherent filtration measured in lab 106 - 2018-03-28
116,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.1,0.949,Inherent filtration measured in lab 106 - 2018-03-28
117,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.5,0.711,Inherent filtration measured in lab 106 - 2018-03-28
117,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.15,0.802,Inherent filtration measured in lab 106 - 2018-03-28
117,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.2,0.852,Inherent filtration measured in lab 106 - 2018-03-28
117,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.95,0.883,Inherent filtration measured in lab 106 - 2018-03-28
117,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.3,0.93,Inherent filtration measured in lab 106 - 2018-03-28
117,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.1,0.949,Inherent filtration measured in lab 106 - 2018-03-28
118,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.55,0.711,Inherent filtration measured in lab 106 - 2018-03-28
118,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.19,0.802,Inherent filtration measured in lab 106 - 2018-03-28
118,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.25,0.852,Inherent filtration measured in lab 106 - 2018-03-28
118,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,8.99,0.884,Inherent filtration measured in lab 106 - 2018-03-28
118,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.4,0.93,Inherent filtration measured in lab 106 - 2018-03-28
118,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.2,0.949,Inherent filtration measured in lab 106 - 2018-03-28
119,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.59,0.712,Inherent filtration measured in lab 106 - 2018-03-28
119,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.24,0.803,Inherent filtration measured in lab 106 - 2018-03-28
119,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.29,0.853,Inherent filtration measured in lab 106 - 2018-03-28
119,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,9.03,0.884,Inherent filtration measured in lab 106 - 2018-03-28
119,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.4,0.929,Inherent filtration measured in lab 106 - 2018-03-28
119,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.2,0.948,Inherent filtration measured in lab 106 - 2018-03-28
120,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.64,0.712,Inherent filtration measured in lab 106 - 2018-03-28
120,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.29,0.803,Inherent filtration measured in lab 106 - 2018-03-28
120,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.34,0.853,Inherent filtration measured in lab 106 - 2018-03-28
120,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,9.08,0.884,Inherent filtration measured in lab 106 - 2018-03-28
120,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.5,0.929,Inherent filtration measured in lab 106 - 2018-03-28
120,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.3,0.948,Inherent filtration measured in lab 106 - 2018-03-28
121,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.68,0.712,Inherent filtration measured in lab 106 - 2018-03-28
121,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.34,0.803,Inherent filtration measured in lab 106 - 2018-03-28
121,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.39,0.853,Inherent filtration measured in lab 106 - 2018-03-28
121,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,9.13,0.884,Inherent filtration measured in lab 106 - 2018-03-28
121,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.5,0.929,Inherent filtration measured in lab 106 - 2018-03-28
121,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.3,0.948,Inherent filtration measured in lab 106 - 2018-03-28
122,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.73,0.713,Inherent filtration measured in lab 106 - 2018-03-28
122,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.39,0.804,Inherent filtration measured in lab 106 - 2018-03-28
122,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.44,0.854,Inherent filtration measured in lab 106 - 2018-03-28
122,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,9.18,0.884,Inherent filtration measured in lab 106 - 2018-03-28
122,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.6,0.929,Inherent filtration measured in lab 106 - 2018-03-28
122,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.4,0.948,Inherent filtration measured in lab 106 - 2018-03-28
123,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.78,0.713,Inherent filtration measured in lab 106 - 2018-03-28
123,4.1,0.1,0,770,AXIOM-Artis,Single Plane,8,7.44,0.804,Inherent filtration measured in lab 106 - 2018-03-28
123,4.1,0.2,0,770,AXIOM-Artis,Single Plane,8,8.49,0.854,Inherent filtration measured in lab 106 - 2018-03-28
123,4.1,0.3,0,770,AXIOM-Artis,Single Plane,8,9.23,0.884,Inherent filtration measured in lab 106 - 2018-03-28
123,4.1,0.6,0,770,AXIOM-Artis,Single Plane,8,10.6,0.929,Inherent filtration measured in lab 106 - 2018-03-28
123,4.1,0.9,0,770,AXIOM-Artis,Single Plane,8,11.4,0.948,Inherent filtration measured in lab 106 - 2018-03-28
124,4.1,0,0,770,AXIOM-Artis,Single Plane,8,5.83,0.713,Inherent filtration measured in lab 106 - 2018-03-28
